host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.850000000,0.850000000,850000,9678,2393,2512,1.928424908,2.024322344,gpio35,gpio34,1.956591482,1.976964009,79177.378168305,-575.203999938,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,1,0,5635,0,1003
0.851000000,0.851000000,851000,9679,2492,2717,2.008205128,2.189523810,gpio35,gpio34,1.956824414,1.976995250,272025.593097829,369.847122672,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.852000000,0.852000000,852000,9680,2594,2882,2.090402930,2.322490842,gpio35,gpio34,1.957190081,1.977108658,427036.590581655,1342.573676542,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.853000000,0.853000000,853000,9681,2661,2987,2.144395604,2.407106227,gpio35,gpio34,1.957639997,1.977275945,525426.023221842,1980.421876067,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.854000000,0.854000000,854000,9682,2690,3011,2.167765568,2.426446886,gpio35,gpio34,1.958108804,1.977466434,547487.218737082,2255.106117218,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.855000000,0.855000000,855000,9683,2726,2945,2.196776557,2.373260073,gpio35,gpio34,1.958523955,1.977685745,484826.522287575,2596.296799686,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.856000000,0.856000000,856000,9684,2698,2807,2.174212454,2.262051282,gpio35,gpio34,1.958827482,1.977882271,354468.621919134,2326.576000653,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.857000000,0.857000000,857000,9685,2629,2621,2.118608059,2.112161172,gpio35,gpio34,1.958980816,1.978022997,179067.836374138,1665.978329864,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.858000000,0.858000000,858000,9686,2536,2405,2.043663004,1.938095238,gpio35,gpio34,1.958959930,1.978088637,-24390.825308390,777.077397688,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.859000000,0.859000000,859000,9687,2436,2202,1.963076923,1.774505495,gpio35,gpio34,1.958775476,1.978073625,-215411.608329236,-177.715759114,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.860000000,0.860000000,860000,9688,2341,2027,1.886520147,1.633479853,gpio35,gpio34,1.958450180,1.977982072,-379890.312105522,-1083.853318790,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.861000000,0.861000000,861000,9689,2273,1906,1.831721612,1.535970696,gpio35,gpio34,1.958027701,1.977835811,-493384.638716493,-1731.500399466,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.862000000,0.862000000,862000,9690,2237,1864,1.802710623,1.502124542,gpio35,gpio34,1.957571798,1.977660686,-532417.841770085,-2073.214687652,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.863000000,0.863000000,863000,9691,2191,1896,1.765641026,1.527912088,gpio35,gpio34,1.957142138,1.977448667,-501769.928543699,-2509.988869490,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.864000000,0.864000000,864000,9692,2201,2000,1.773699634,1.611721612,gpio35,gpio34,1.956796717,1.977244917,-403392.798615156,-2412.077272680,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.865000000,0.865000000,865000,9693,2249,2171,1.812380952,1.749523810,gpio35,gpio34,1.956589445,1.977080054,-242059.727355002,-1951.737477294,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.866000000,0.866000000,866000,9694,2329,2373,1.876849817,1.912307692,gpio35,gpio34,1.956545163,1.976979823,-51713.603012262,-1186.572876293,377766.123753795,1744.405928815,308296.940172408,1417.654494873,377426.420137781,1740.749541837,308019.706246978,1414.682999909,-84.691378,-107.485388,-22.794010,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,423,0,0,5635,0,1003
0.867000000,0.867000000,867000,9695,2423,2584,1.952600733,2.082344322,gpio35,gpio34,1.956670962,1.976955444,146912.158283058,-288.611188776,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,1,0,5635,0,1003
0.868000000,0.868000000,868000,9696,2521,2778,2.031575092,2.238681319,gpio35,gpio34,1.956952972,1.977010064,329340.436894006,646.613180229,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.869000000,0.869000000,869000,9697,2611,2926,2.104102564,2.357948718,gpio35,gpio34,1.957353968,1.977137156,468295.262610958,1504.581038513,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.870000000,0.870000000,870000,9698,2653,3003,2.137948718,2.420000000,gpio35,gpio34,1.957816614,1.977297968,540292.378117577,1903.763210824,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.871000000,0.871000000,871000,9699,2706,2997,2.180659341,2.415164835,gpio35,gpio34,1.958273962,1.977501329,534105.430354844,2407.487969698,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.872000000,0.872000000,872000,9700,2720,2906,2.191941392,2.341831502,gpio35,gpio34,1.958657520,1.977715769,447930.384924490,2538.642732845,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.873000000,0.873000000,873000,9701,2684,2746,2.162930403,2.212893773,gpio35,gpio34,1.958911756,1.977900984,296904.977616488,2192.658301526,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.874000000,0.874000000,874000,9702,2597,2547,2.092820513,2.052527473,gpio35,gpio34,1.959005372,1.978015904,109327.335715795,1360.471654143,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.875000000,0.875000000,875000,9703,2503,2334,2.017069597,1.880879121,gpio35,gpio34,1.958927246,1.978054957,-91238.257773767,462.336067848,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.876000000,0.876000000,876000,9704,2403,2135,1.936483516,1.720512821,gpio35,gpio34,1.958688831,1.978013386,-278427.756439070,-492.142347624,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.877000000,0.877000000,877000,9705,2309,1978,1.860732601,1.593992674,gpio35,gpio34,1.958324135,1.977896105,-425903.477913400,-1388.425319917,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.878000000,0.878000000,878000,9706,2250,1885,1.813186813,1.519047619,gpio35,gpio34,1.957884858,1.977731396,-513000.732897025,-1949.906381445,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.879000000,0.879000000,879000,9707,2218,1864,1.787399267,1.502124542,gpio35,gpio34,1.957429098,1.977541064,-532251.026010282,-2253.241620473,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.880000000,0.880000000,880000,9708,2187,1922,1.762417582,1.548864469,gpio35,gpio34,1.957020534,1.977325940,-477134.439599656,-2546.733363468,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.881000000,0.881000000,881000,9709,2212,2055,1.782564103,1.656043956,gpio35,gpio34,1.956719557,1.977131178,-351489.777467749,-2305.682610254,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.882000000,0.882000000,882000,9710,2274,2233,1.832527473,1.799487179,gpio35,gpio34,1.956562325,1.976986575,-183620.844613358,-1711.886958413,377701.169109251,1759.826194689,308243.930341976,1430.186330994,377356.017079357,1756.806892163,307962.249937039,1427.732585725,-77.482806,-99.784037,-22.301231,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,424,0,0,5635,0,1003
0.883000000,0.883000000,883000,9711,2358,2442,1.900219780,1.967912088,gpio35,gpio34,1.956573674,1.976909808,13254.605462024,-908.801564754,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,1,0,5635,0,1003
0.884000000,0.884000000,884000,9712,2458,2651,1.980805861,2.136336996,gpio35,gpio34,1.956753438,1.976913704,209933.180087332,46.123316215,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.885000000,0.885000000,885000,9713,2551,2832,2.055750916,2.282197802,gpio35,gpio34,1.957078882,1.976992541,380064.017676475,933.312146745,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.886000000,0.886000000,886000,9714,2636,2960,2.124249084,2.385347985,gpio35,gpio34,1.957507151,1.977139798,500145.935197260,1743.292502092,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.887000000,0.887000000,887000,9715,2672,3010,2.153260073,2.425641026,gpio35,gpio34,1.957975285,1.977315918,546701.250800525,2084.994998175,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.888000000,0.888000000,888000,9716,2717,2971,2.189523810,2.394212454,gpio35,gpio34,1.958411522,1.977528126,509451.289549724,2512.217238909,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.889000000,0.889000000,889000,9717,2711,2859,2.184688645,2.303956044,gpio35,gpio34,1.958757067,1.977735286,403537.604414020,2452.464056906,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.890000000,0.890000000,890000,9718,2651,2686,2.136336996,2.164542125,gpio35,gpio34,1.958962852,1.977893888,240322.169886529,1877.601945206,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.891000000,0.891000000,891000,9719,2557,2478,2.060586081,1.996923077,gpio35,gpio34,1.959000812,1.977976580,44331.127716642,978.949228621,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.892000000,0.892000000,892000,9720,2471,2265,1.991282051,1.825274725,gpio35,gpio34,1.958867086,1.977989886,-156169.469564920,157.516451105,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.893000000,0.893000000,893000,9721,2369,2082,1.909084249,1.677802198,gpio35,gpio34,1.958586021,1.977920980,-328236.289326124,-815.737466339,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.894000000,0.894000000,894000,9722,2296,1938,1.850256410,1.561758242,gpio35,gpio34,1.958189193,1.977793315,-463427.782267567,-1511.353466838,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.895000000,0.895000000,895000,9723,2256,1867,1.818021978,1.504542125,gpio35,gpio34,1.957735546,1.977633544,-529783.109869915,-1891.448545133,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.896000000,0.896000000,896000,9724,2202,1874,1.774505495,1.510183150,gpio35,gpio34,1.957287994,1.977430416,-522665.562144661,-2404.725779466,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.897000000,0.897000000,897000,9725,2192,1957,1.766446886,1.577069597,gpio35,gpio34,1.956907775,1.977219432,-444030.830428670,-2497.722661627,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.898000000,0.898000000,898000,9726,2227,2110,1.794652015,1.700366300,gpio35,gpio34,1.956651234,1.977036865,-299597.087290549,-2161.319311174,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
0.899000000,0.899000000,899000,9727,2300,2300,1.853479853,1.853479853,gpio35,gpio34,1.956548063,1.976913308,-120486.736357105,-1462.726253898,389382.520077691,1790.326762485,317777.142915047,1454.973719250,388412.931064077,1784.314296448,316985.856170880,1450.087471524,-80.148133,-101.845396,-21.697262,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,425,0,0,5635,0,1003
