host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.900000000,0.900000000,900000,9728,2386,2510,1.922783883,2.022710623,gpio35,gpio34,1.956614225,1.976859179,77266.688840791,-640.809699356,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,1,0,5635,0,1003
0.901000000,0.901000000,901000,9729,2491,2717,2.007399267,2.189523810,gpio35,gpio34,1.956847135,1.976889719,271999.032921181,361.547993718,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.902000000,0.902000000,902000,9730,2589,2881,2.086373626,2.321684982,gpio35,gpio34,1.957211973,1.976999203,426068.947734414,1296.122203541,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.903000000,0.903000000,903000,9731,2659,2988,2.142783883,2.407912088,gpio35,gpio34,1.957662673,1.977164987,526341.566478987,1962.637336920,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.904000000,0.904000000,904000,9732,2690,3007,2.167765568,2.423223443,gpio35,gpio34,1.958128233,1.977355588,543696.300297123,2256.419684199,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.905000000,0.905000000,905000,9733,2723,2942,2.194358974,2.370842491,gpio35,gpio34,1.958540948,1.977572591,481980.503996826,2568.988570718,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.906000000,0.906000000,906000,9734,2700,2809,2.175824176,2.263663004,gpio35,gpio34,1.958846070,1.977770843,356330.995800521,2346.995883884,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.907000000,0.907000000,907000,9735,2625,2620,2.115384615,2.111355311,gpio35,gpio34,1.958998579,1.977908457,178105.020189336,1629.136828447,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.908000000,0.908000000,908000,9736,2521,2405,2.031575092,1.938095238,gpio35,gpio34,1.958977676,1.977962123,-24411.569446237,635.330969038,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.909000000,0.909000000,909000,9737,2437,2199,1.963882784,1.772087912,gpio35,gpio34,1.958790786,1.977948044,-218255.659415253,-166.677868631,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.910000000,0.910000000,910000,9738,2339,2026,1.884908425,1.632673993,gpio35,gpio34,1.958464669,1.977855004,-380849.300678914,-1101.446948578,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.911000000,0.911000000,911000,9739,2272,1906,1.830915751,1.535970696,gpio35,gpio34,1.958042175,1.977708065,-493401.559070543,-1739.536274831,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.912000000,0.912000000,912000,9740,2239,1861,1.804322344,1.499706960,gpio35,gpio34,1.957583840,1.977534679,-535258.072896088,-2052.622044760,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.913000000,0.913000000,913000,9741,2191,1895,1.765641026,1.527106227,gpio35,gpio34,1.957153362,1.977322786,-502725.100977038,-2508.497140829,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.914000000,0.914000000,914000,9742,2200,2000,1.772893773,1.611721612,gpio35,gpio34,1.956807930,1.977118357,-403405.906645292,-2420.127196542,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.915000000,0.915000000,915000,9743,2249,2170,1.812380952,1.748717949,gpio35,gpio34,1.956599841,1.976953619,-243013.931507877,-1950.239190437,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.916000000,0.916000000,916000,9744,2328,2373,1.876043956,1.912307692,gpio35,gpio34,1.956555548,1.976852710,-51725.743730216,-1194.616248517,377453.484430987,1736.784350039,308041.793560420,1411.460543551,377125.763705754,1732.615417276,307774.338935807,1408.072509738,-84.814935,-107.491506,-22.676571,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,426,0,0,5635,0,1003
0.917000000,0.917000000,917000,9745,2425,2583,1.954212454,2.081538462,gpio35,gpio34,1.956680531,1.976830069,145958.920475053,-268.026035246,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,1,0,5635,0,1003
0.918000000,0.918000000,918000,9746,2524,2775,2.033992674,2.236263736,gpio35,gpio34,1.956960114,1.976887232,326505.933862270,676.717909400,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.919000000,0.919000000,919000,9747,2610,2926,2.103296703,2.357948718,gpio35,gpio34,1.957361103,1.977013641,468286.921774562,1496.495019778,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.920000000,0.920000000,920000,9748,2651,3003,2.136336996,2.420000000,gpio35,gpio34,1.957823742,1.977172965,540284.045622017,1886.145117314,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.921000000,0.921000000,921000,9749,2705,2997,2.179853480,2.415164835,gpio35,gpio34,1.958281083,1.977375645,534097.106191781,2399.427655075,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.922000000,0.922000000,922000,9750,2722,2902,2.193553114,2.338608059,gpio35,gpio34,1.958661410,1.977591823,444157.632162512,2559.210960919,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.923000000,0.923000000,923000,9751,2683,2745,2.162124542,2.212087912,gpio35,gpio34,1.958914837,1.977776355,295959.325299580,2184.585478990,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.924000000,0.924000000,924000,9752,2600,2546,2.095238095,2.051721612,gpio35,gpio34,1.959007643,1.977893817,108382.629051204,1390.567547605,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.925000000,0.925000000,925000,9753,2505,2333,2.018681319,1.880073260,gpio35,gpio34,1.958928709,1.977934605,-92182.019731694,482.861704624,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.926000000,0.926000000,926000,9754,2402,2138,1.935677656,1.722930403,gpio35,gpio34,1.958692711,1.977892348,-275606.137711962,-500.257718868,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.927000000,0.927000000,927000,9755,2310,1979,1.861538462,1.594798535,gpio35,gpio34,1.958328816,1.977775994,-424966.899266558,-1377.452254201,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.928000000,0.928000000,928000,9756,2251,1885,1.813992674,1.519047619,gpio35,gpio34,1.957889535,1.977612211,-513006.200059599,-1938.944288795,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.929000000,0.929000000,929000,9757,2219,1864,1.788205128,1.502124542,gpio35,gpio34,1.957433770,1.977422803,-532256.487705693,-2242.290489916,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.930000000,0.930000000,930000,9758,2187,1920,1.762417582,1.547252747,gpio35,gpio34,1.957023589,1.977207798,-479022.114294911,-2545.333344835,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.931000000,0.931000000,931000,9759,2215,2054,1.784981685,1.655238095,gpio35,gpio34,1.956721804,1.977015572,-352434.455257539,-2275.663509257,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.932000000,0.932000000,932000,9760,2273,2235,1.831721612,1.801098901,gpio35,gpio34,1.956566181,1.976870278,-181741.250033051,-1720.058519694,377729.438227880,1752.155162594,308267.000919846,1423.952189646,377383.271897481,1747.756540995,307984.492738879,1420.377490903,-77.464431,-99.713947,-22.249516,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,427,0,0,5635,0,1003
0.933000000,0.933000000,933000,9761,2359,2445,1.901025641,1.970329670,gpio35,gpio34,1.956579944,1.976794434,16073.429678521,-897.884632886,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,1,0,5635,0,1003
0.934000000,0.934000000,934000,9762,2458,2655,1.980805861,2.139560440,gpio35,gpio34,1.956762925,1.976798445,213690.294710381,47.489170357,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.935000000,0.935000000,935000,9763,2550,2834,2.054945055,2.283809524,gpio35,gpio34,1.957089971,1.976876592,381935.156723363,925.136474239,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.936000000,0.936000000,936000,9764,2637,2960,2.125054945,2.385347985,gpio35,gpio34,1.957518229,1.977024770,500132.984643563,1754.205326847,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.937000000,0.937000000,937000,9765,2672,3012,2.153260073,2.427252747,gpio35,gpio34,1.957987964,1.977201005,548570.531658920,2086.356749311,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.938000000,0.938000000,938000,9766,2720,2976,2.191941392,2.398241758,gpio35,gpio34,1.958428218,1.977415746,514142.028819568,2542.198110676,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.939000000,0.939000000,939000,9767,2708,2859,2.182271062,2.303956044,gpio35,gpio34,1.958773746,1.977620601,403518.106790748,2425.173983037,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.940000000,0.940000000,940000,9768,2651,2683,2.136336996,2.162124542,gpio35,gpio34,1.958977096,1.977779317,237479.364068573,1878.959643793,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.941000000,0.941000000,941000,9769,2557,2477,2.060586081,1.996117216,gpio35,gpio34,1.959014237,1.977862124,43373.383166043,980.305569509,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.942000000,0.942000000,942000,9770,2470,2269,1.990476190,1.828498168,gpio35,gpio34,1.958883720,1.977874738,-152420.710217123,149.331274858,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.943000000,0.943000000,943000,9771,2370,2082,1.909890110,1.677802198,gpio35,gpio34,1.958602639,1.977806754,-328255.715660752,-804.834135821,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.944000000,0.944000000,944000,9772,2296,1937,1.850256410,1.560952381,gpio35,gpio34,1.958204989,1.977679203,-464388.298406630,-1510.001200445,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.945000000,0.945000000,945000,9773,2255,1868,1.817216117,1.505347985,gpio35,gpio34,1.957752132,1.977518740,-528860.447031300,-1899.637791800,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.946000000,0.946000000,946000,9774,2203,1874,1.775311355,1.510183150,gpio35,gpio34,1.957304563,1.977316533,-522684.931199654,-2393.826515299,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.947000000,0.947000000,947000,9775,2192,1959,1.766446886,1.578681319,gpio35,gpio34,1.956925939,1.977105663,-442167.961653069,-2496.374457518,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.948000000,0.948000000,948000,9776,2227,2111,1.794652015,1.701172161,gpio35,gpio34,1.956670186,1.976923209,-298677.190614493,-2159.972455269,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
0.949000000,0.949000000,949000,9777,2302,2303,1.855091575,1.855897436,gpio35,gpio34,1.956569413,1.976801378,-117685.541116186,-1442.300423260,388845.377087534,1787.523750558,317338.777667642,1452.695750348,387881.034211805,1781.041092949,316551.772324468,1447.427384456,-80.168584,-101.881424,-21.712841,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,428,0,0,5635,0,1003
