host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.950000000,0.950000000,950000,9778,2393,2514,1.928424908,2.025934066,gpio35,gpio34,1.956638778,1.976753001,81006.192117238,-572.703490579,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,1,0,5635,0,1003
0.951000000,0.951000000,951000,9779,2491,2714,2.007399267,2.187106227,gpio35,gpio34,1.956869245,1.976783648,269147.032078966,362.804970728,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.952000000,0.952000000,952000,9780,2589,2884,2.086373626,2.324102564,gpio35,gpio34,1.957236478,1.976893238,428866.454277657,1297.377923574,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.953000000,0.953000000,953000,9781,2660,2986,2.143589744,2.406300366,gpio35,gpio34,1.957685542,1.977059934,524430.729361840,1973.431962027,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.954000000,0.954000000,954000,9782,2692,3008,2.169377289,2.424029304,gpio35,gpio34,1.958151886,1.977252251,544610.701709402,2276.743675475,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.955000000,0.955000000,955000,9783,2725,2946,2.195970696,2.374065934,gpio35,gpio34,1.958567800,1.977470970,485717.318700000,2589.292238003,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.956000000,0.956000000,956000,9784,2700,2806,2.175824176,2.261245421,gpio35,gpio34,1.958870478,1.977669323,353476.309073607,2348.198925914,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.957000000,0.957000000,957000,9785,2629,2620,2.118608059,2.111355311,gpio35,gpio34,1.959022962,1.977810262,178076.515841457,1668.499310611,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.958000000,0.958000000,958000,9786,2536,2407,2.043663004,1.939706960,gpio35,gpio34,1.959003646,1.977876115,-22557.826828231,779.595857454,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.959000000,0.959000000,959000,9787,2436,2202,1.963076923,1.774505495,gpio35,gpio34,1.958819148,1.977861315,-215462.661309095,-175.199817808,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.960000000,0.960000000,960000,9788,2341,2024,1.886520147,1.631062271,gpio35,gpio34,1.958491391,1.977769974,-382764.641724708,-1081.339893425,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.961000000,0.961000000,961000,9789,2273,1907,1.831721612,1.536776557,gpio35,gpio34,1.958069677,1.977623926,-492491.657082984,-1728.989487526,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.962000000,0.962000000,962000,9790,2238,1859,1.803516484,1.498095238,gpio35,gpio34,1.957609702,1.977449818,-537172.408502824,-2061.166125830,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.963000000,0.963000000,963000,9791,2192,1895,1.766446886,1.527106227,gpio35,gpio34,1.957179199,1.977238815,-502755.303786629,-2497.952356230,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.964000000,0.964000000,964000,9792,2200,2000,1.772893773,1.611721612,gpio35,gpio34,1.956833741,1.977034470,-403436.079252073,-2419.133117522,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.965000000,0.965000000,965000,9793,2249,2170,1.812380952,1.748717949,gpio35,gpio34,1.956625625,1.976869817,-243044.073942052,-1949.246105496,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.966000000,0.966000000,966000,9794,2329,2373,1.876849817,1.912307692,gpio35,gpio34,1.956581307,1.976769797,-51755.856021956,-1184.083995867,377796.188829275,1735.392247525,308321.476440203,1410.329201153,377473.553603617,1731.359567667,308058.172118805,1407.051898186,-84.683583,-107.392802,-22.709219,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,429,0,0,5635,0,1003
0.967000000,0.967000000,967000,9795,2425,2584,1.954212454,2.082344322,gpio35,gpio34,1.956707070,1.976747240,146869.947526374,-267.044475643,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,1,0,5635,0,1003
0.968000000,0.968000000,968000,9796,2524,2778,2.033992674,2.238681319,gpio35,gpio34,1.956989045,1.976804485,329298.268348078,677.698487443,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.969000000,0.969000000,969000,9797,2611,2924,2.104102564,2.356336996,gpio35,gpio34,1.957388393,1.976931783,466370.917772038,1507.014778038,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.970000000,0.970000000,970000,9798,2650,3005,2.135531136,2.421611722,gpio35,gpio34,1.957852616,1.977090382,542134.394546573,1877.574034227,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.971000000,0.971000000,971000,9799,2705,2997,2.179853480,2.415164835,gpio35,gpio34,1.958309928,1.977293146,534063.386305873,2400.405303866,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.972000000,0.972000000,972000,9800,2719,2905,2.191135531,2.341025641,gpio35,gpio34,1.958692644,1.977506988,446947.273688798,2531.567149678,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.973000000,0.973000000,973000,9801,2683,2748,2.162124542,2.214505495,gpio35,gpio34,1.958948457,1.977691605,298746.177184340,2185.589793943,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.974000000,0.974000000,974000,9802,2599,2548,2.094432234,2.053333333,gpio35,gpio34,1.959042842,1.977808346,110225.584853309,1382.030697449,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.975000000,0.975000000,975000,9803,2504,2336,2.017875458,1.882490842,gpio35,gpio34,1.958966290,1.977848413,-89399.797654621,474.333391318,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.976000000,0.976000000,976000,9804,2402,2138,1.935677656,1.722930403,gpio35,gpio34,1.958730254,1.977806242,-275650.025549274,-499.237343066,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.977000000,0.977000000,977000,9805,2308,1978,1.859926740,1.593992674,gpio35,gpio34,1.958365516,1.977688363,-425951.852446802,-1395.513220363,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.978000000,0.978000000,978000,9806,2250,1884,1.813186813,1.518241758,gpio35,gpio34,1.957925392,1.977523861,-513990.168286663,-1947.447033198,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.979000000,0.979000000,979000,9807,2219,1863,1.788205128,1.501318681,gpio35,gpio34,1.957468786,1.977334543,-533239.471964530,-2241.244570780,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.980000000,0.980000000,980000,9808,2188,1923,1.763223443,1.549670330,gpio35,gpio34,1.957060987,1.977120432,-476239.678646411,-2534.748310824,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.981000000,0.981000000,981000,9809,2213,2056,1.783369963,1.656849817,gpio35,gpio34,1.956760776,1.976926681,-350595.911275457,-2293.709542662,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.982000000,0.982000000,982000,9810,2273,2236,1.831721612,1.801904762,gpio35,gpio34,1.956605920,1.976781476,-180845.653825720,-1719.006185477,377994.063128767,1758.380296062,308482.962707065,1429.011269242,377660.233303708,1755.307323623,308210.522413634,1426.513907178,-77.472844,-99.962295,-22.489450,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,430,0,0,5635,0,1003
0.983000000,0.983000000,983000,9811,2359,2443,1.901025641,1.968717949,gpio35,gpio34,1.956618032,1.976705720,14144.802597336,-896.833351004,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,1,0,5635,0,1003
0.984000000,0.984000000,984000,9812,2458,2653,1.980805861,2.137948718,gpio35,gpio34,1.956799363,1.976709820,211763.596256278,48.539400958,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.985000000,0.985000000,985000,9813,2551,2833,2.055750916,2.283003663,gpio35,gpio34,1.957125567,1.976788861,380951.494198483,935.725815403,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.986000000,0.986000000,986000,9814,2638,2959,2.125860806,2.384542125,gpio35,gpio34,1.957552984,1.976937933,499150.305781207,1764.784078669,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.987000000,0.987000000,987000,9815,2673,3012,2.154065934,2.427252747,gpio35,gpio34,1.958022683,1.977115061,548529.944706196,2096.924922382,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.988000000,0.988000000,988000,9816,2719,2975,2.191135531,2.397435897,gpio35,gpio34,1.958462097,1.977329082,513160.373223028,2533.675393986,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.989000000,0.989000000,989000,9817,2711,2857,2.184688645,2.302344322,gpio35,gpio34,1.958805979,1.977536441,401596.323619035,2454.820432240,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.990000000,0.990000000,990000,9818,2649,2685,2.134725275,2.163736264,gpio35,gpio34,1.959010909,1.977693630,239323.939603109,1860.875642577,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.991000000,0.991000000,991000,9819,2557,2477,2.060586081,1.996117216,gpio35,gpio34,1.959048015,1.977776523,43333.895663505,981.319973882,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.992000000,0.992000000,992000,9820,2472,2266,1.992087912,1.826080586,gpio35,gpio34,1.958915048,1.977790834,-155283.485924465,169.424986414,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.993000000,0.993000000,993000,9821,2368,2083,1.908278388,1.678608059,gpio35,gpio34,1.958634741,1.977721322,-327351.191669310,-822.921161153,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.994000000,0.994000000,994000,9822,2298,1937,1.851868132,1.560952381,gpio35,gpio34,1.958237059,1.977595468,-464425.788169949,-1489.909495575,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.995000000,0.995000000,995000,9823,2252,1867,1.814798535,1.504542125,gpio35,gpio34,1.957783364,1.977432672,-529839.008535625,-1927.266982605,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.996000000,0.996000000,996000,9824,2202,1872,1.774505495,1.508571429,gpio35,gpio34,1.957334152,1.977229744,-524603.623373243,-2402.347755325,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.997000000,0.997000000,997000,9825,2192,1958,1.766446886,1.577875458,gpio35,gpio34,1.956954693,1.977018961,-443143.625903716,-2495.347015510,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.998000000,0.998000000,998000,9826,2226,2111,1.793846154,1.701172161,gpio35,gpio34,1.956698911,1.976835789,-298710.769970120,-2168.486201497,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
0.999000000,0.999000000,999000,9827,2298,2303,1.851868132,1.855897436,gpio35,gpio34,1.956598109,1.976710821,-117719.086892458,-1479.426138124,389243.780722586,1786.459564029,317663.916990405,1451.830900721,388313.883366339,1779.850395562,316905.022818645,1446.459721210,-80.184590,-101.774150,-21.589560,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,431,0,0,5635,0,1003
