host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.000000000,1.000000000,1000000,9828,2390,2511,1.926007326,2.023516484,gpio35,gpio34,1.956665027,1.976660118,78149.352194435,-600.251918934,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,1,0,5635,0,1003
1.001000000,1.001000000,1001000,9829,2468,2656,1.988864469,2.140366300,gpio35,gpio34,1.956848729,1.976672322,214532.041303779,144.480874920,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.002000000,1.002000000,1002000,9830,2509,2734,2.021904762,2.203223443,gpio35,gpio34,1.957095103,1.976717554,287724.029262475,535.482986601,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.003000000,1.003000000,1003000,9831,2621,2839,2.112161172,2.287838828,gpio35,gpio34,1.957425847,1.976852998,386252.774463982,1603.445512548,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.004000000,1.004000000,1004000,9832,2649,2936,2.134725275,2.366007326,gpio35,gpio34,1.957834429,1.977010870,477154.117074133,1868.966569268,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.005000000,1.005000000,1005000,9833,2657,2915,2.141172161,2.349084249,gpio35,gpio34,1.958225678,1.977175031,456913.669110905,1943.418889051,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.006000000,1.006000000,1006000,9834,2601,2757,2.096043956,2.221758242,gpio35,gpio34,1.958489211,1.977293900,307761.496980256,1407.226465696,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.007000000,1.007000000,1007000,9835,2520,2585,2.030769231,2.083150183,gpio35,gpio34,1.958613872,1.977347376,145582.947790968,633.066214913,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.008000000,1.008000000,1008000,9836,2466,2455,1.987252747,1.978388278,gpio35,gpio34,1.958633646,1.977357281,23093.164843177,117.264465819,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.009000000,1.009000000,1009000,9837,2379,2309,1.917142857,1.860732601,gpio35,gpio34,1.958535745,1.977297067,-114331.876013974,-712.846787728,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.010000000,1.010000000,1010000,9838,2273,2122,1.831721612,1.710036630,gpio35,gpio34,1.958287246,1.977151491,-290204.970291806,-1723.390985109,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.011000000,1.011000000,1011000,9839,2223,1967,1.791428571,1.585128205,gpio35,gpio34,1.957914087,1.976965768,-435786.696090745,-2198.675633827,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.012000000,1.012000000,1012000,9840,2204,1946,1.776117216,1.568205128,gpio35,gpio34,1.957524378,1.976764920,-455114.203240808,-2377.740013280,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.013000000,1.013000000,1013000,9841,2189,2004,1.764029304,1.614945055,gpio35,gpio34,1.957181799,1.976552184,-400074.753652952,-2518.464685177,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.014000000,1.014000000,1014000,9842,2193,2067,1.767252747,1.665714286,gpio35,gpio34,1.956890331,1.976342885,-340384.797360837,-2477.785577316,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.015000000,1.015000000,1015000,9843,2225,2143,1.793040293,1.726959707,gpio35,gpio34,1.956660401,1.976159582,-268520.111025015,-2170.022646329,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.016000000,1.016000000,1016000,9844,2348,2310,1.892161172,1.861538462,gpio35,gpio34,1.956565279,1.976075584,-111086.349375528,-994.412846015,377790.372091525,1742.116111383,308316.729369628,1415.793592018,377451.872508654,1738.339400654,308040.478062042,1412.724311610,-84.725498,-107.423513,-22.698015,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,432,0,0,5635,0,1003
1.017000000,1.017000000,1017000,9845,2441,2542,1.967106227,2.048498168,gpio35,gpio34,1.956657212,1.976066614,107362.078512309,-106.183479323,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,1,0,5635,0,1003
1.018000000,1.018000000,1018000,9846,2520,2720,2.030769231,2.191941392,gpio35,gpio34,1.956892496,1.976121317,274772.159510719,647.595406886,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.019000000,1.019000000,1019000,9847,2581,2807,2.079926740,2.262051282,gpio35,gpio34,1.957197655,1.976225122,356373.890428132,1228.897619916,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.020000000,1.020000000,1020000,9848,2613,2859,2.105714286,2.303956044,gpio35,gpio34,1.957544413,1.976354612,404955.196537704,1532.953867705,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.021000000,1.021000000,1021000,9849,2662,2908,2.145201465,2.343443223,gpio35,gpio34,1.957930312,1.976523458,450664.593648858,1998.888792746,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.022000000,1.022000000,1022000,9850,2673,2879,2.154065934,2.320073260,gpio35,gpio34,1.958292455,1.976701001,422921.761362901,2101.831672688,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.023000000,1.023000000,1023000,9851,2601,2729,2.096043956,2.199194139,gpio35,gpio34,1.958533356,1.976820344,281332.454986154,1412.838263844,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.024000000,1.024000000,1024000,9852,2509,2534,2.021904762,2.042051282,gpio35,gpio34,1.958616874,1.976865428,97534.822531169,533.730632528,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.025000000,1.025000000,1025000,9853,2447,2378,1.971941392,1.916336996,gpio35,gpio34,1.958574595,1.976860504,-49375.752291363,-58.293067336,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.026000000,1.026000000,1026000,9854,2360,2249,1.901831502,1.812380952,gpio35,gpio34,1.958428401,1.976785475,-170729.467308302,-888.228763350,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.027000000,1.027000000,1027000,9855,2280,2096,1.837362637,1.689084249,gpio35,gpio34,1.958159057,1.976646052,-314548.450148686,-1650.553398110,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.028000000,1.028000000,1028000,9856,2220,1955,1.789010989,1.575457875,gpio35,gpio34,1.957776356,1.976458417,-446930.303236999,-2221.312492355,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.029000000,1.029000000,1029000,9857,2195,1927,1.768864469,1.552893773,gpio35,gpio34,1.957371473,1.976250823,-472834.431395300,-2457.595199714,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.030000000,1.030000000,1030000,9858,2189,2005,1.764029304,1.615750916,gpio35,gpio34,1.957029852,1.976038602,-398955.076963905,-2512.378569278,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.031000000,1.031000000,1031000,9859,2229,2119,1.796263736,1.707619048,gpio35,gpio34,1.956780442,1.975858827,-291269.669579249,-2128.259758947,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.032000000,1.032000000,1032000,9860,2298,2219,1.851868132,1.788205128,gpio35,gpio34,1.956611866,1.975734836,-196867.476832747,-1467.860404399,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.033000000,1.033000000,1033000,9861,2374,2369,1.913113553,1.909084249,gpio35,gpio34,1.956564339,1.975672215,-55504.224740529,-741.340323647,315454.215209517,1627.876094323,257443.860627816,1322.952315223,314085.850961763,1556.196137775,256327.131296896,1264.699009090,-82.303217,-92.886778,-10.583560,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,433,0,0,5635,0,1003
1.034000000,1.034000000,1034000,9862,2480,2571,1.998534799,2.071868132,gpio35,gpio34,1.956679642,1.975695078,134655.344099596,270.658060845,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,1,0,5635,0,1003
1.035000000,1.035000000,1035000,9863,2552,2763,2.056556777,2.226593407,gpio35,gpio34,1.956949556,1.975775939,315213.661063189,957.278979955,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.036000000,1.036000000,1036000,9864,2621,2856,2.112161172,2.301538462,gpio35,gpio34,1.957294145,1.975912325,402421.605863664,1614.592795764,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.037000000,1.037000000,1037000,9865,2640,2880,2.127472527,2.320879121,gpio35,gpio34,1.957657730,1.976063885,424605.805796262,1794.241258056,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.038000000,1.038000000,1038000,9866,2671,2879,2.152454212,2.320073260,gpio35,gpio34,1.958020146,1.976240275,423240.090759696,2088.192001413,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.039000000,1.039000000,1039000,9867,2671,2838,2.152454212,2.287032967,gpio35,gpio34,1.958349158,1.976416489,384231.372207398,2086.103809411,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.040000000,1.040000000,1040000,9868,2590,2694,2.087179487,2.170989011,gpio35,gpio34,1.958561798,1.976527252,248327.411604421,1311.264681284,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.041000000,1.041000000,1041000,9869,2489,2488,2.005787546,2.004981685,gpio35,gpio34,1.958608218,1.976556512,54210.582654356,346.397176405,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.042000000,1.042000000,1042000,9870,2407,2309,1.939706960,1.860732601,gpio35,gpio34,1.958510343,1.976519663,-114302.180235991,-436.242405883,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.043000000,1.043000000,1043000,9871,2344,2185,1.888937729,1.760805861,gpio35,gpio34,1.958312638,1.976432081,-230885.422671139,-1036.836293502,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.044000000,1.044000000,1044000,9872,2271,2071,1.830109890,1.668937729,gpio35,gpio34,1.958023263,1.976285759,-337940.989556160,-1732.231195174,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.045000000,1.045000000,1045000,9873,2216,1960,1.785787546,1.579487179,gpio35,gpio34,1.957644727,1.976095260,-442066.173181989,-2255.207807651,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.046000000,1.046000000,1046000,9874,2196,1929,1.769670330,1.554505495,gpio35,gpio34,1.957241588,1.975888835,-470798.493162653,-2443.755815725,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.047000000,1.047000000,1047000,9875,2223,2012,1.791428571,1.621391941,gpio35,gpio34,1.956905738,1.975704375,-392215.628515644,-2183.727718470,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.048000000,1.048000000,1048000,9876,2261,2155,1.822051282,1.736630037,gpio35,gpio34,1.956685463,1.975550722,-257244.792887129,-1819.017880578,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
1.049000000,1.049000000,1049000,9877,2328,2290,1.876043956,1.845421245,gpio35,gpio34,1.956574198,1.975451215,-129937.801940396,-1178.008089496,315140.196223826,1590.808865812,257187.588065622,1292.828292917,314273.547955930,1560.675774604,256480.311810824,1268.339547786,-74.659121,-84.550700,-9.891580,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,434,0,0,5635,0,1003
