host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.050000000,1.050000000,1050000,9878,2413,2438,1.944542125,1.964688645,gpio35,gpio34,1.956582313,1.975420306,9476.302015391,-365.916413913,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,1,0,5635,0,1003
1.051000000,1.051000000,1051000,9879,2510,2623,2.022710623,2.113772894,gpio35,gpio34,1.956739503,1.975467597,183572.033405683,559.845099524,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.052000000,1.052000000,1052000,9880,2594,2799,2.090402930,2.255604396,gpio35,gpio34,1.957038368,1.975582532,349023.685987662,1360.658761124,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.053000000,1.053000000,1053000,9881,2641,2892,2.128278388,2.330549451,gpio35,gpio34,1.957411879,1.975735228,436197.820763213,1807.685659683,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.054000000,1.054000000,1054000,9882,2663,2898,2.146007326,2.335384615,gpio35,gpio34,1.957789852,1.975905500,441408.278327065,2015.761511492,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.055000000,1.055000000,1055000,9883,2676,2855,2.156483516,2.300732601,gpio35,gpio34,1.958132795,1.976086078,400499.173125661,2137.767840303,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.056000000,1.056000000,1056000,9884,2662,2784,2.145201465,2.243516484,gpio35,gpio34,1.958418178,1.976255193,333279.918567920,2002.067821346,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.057000000,1.057000000,1057000,9885,2559,2649,2.062197802,2.134725275,gpio35,gpio34,1.958594486,1.976341136,205896.892495506,1017.429191738,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.058000000,1.058000000,1058000,9886,2470,2445,1.990476190,1.970329670,gpio35,gpio34,1.958606221,1.976355271,13704.712526088,167.337451877,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.059000000,1.059000000,1059000,9887,2383,2252,1.920366300,1.814798535,gpio35,gpio34,1.958462413,1.976299282,-167943.073724900,-662.823874657,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.060000000,1.060000000,1060000,9888,2321,2121,1.870402930,1.709230769,gpio35,gpio34,1.958213181,1.976193386,-291060.439881944,-1253.651020013,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.061000000,1.061000000,1061000,9889,2256,2029,1.818021978,1.635091575,gpio35,gpio34,1.957890060,1.976035214,-377351.428672832,-1872.507820606,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.062000000,1.062000000,1062000,9890,2230,1964,1.797069597,1.582710623,gpio35,gpio34,1.957514880,1.975856249,-438146.177244159,-2118.679493431,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.063000000,1.063000000,1063000,9891,2201,1951,1.773699634,1.572234432,gpio35,gpio34,1.957129600,1.975654092,-449942.451066915,-2393.225476965,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.064000000,1.064000000,1064000,9892,2235,2031,1.801098901,1.636703297,gpio35,gpio34,1.956809174,1.975479537,-374203.770154309,-2066.466784490,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.065000000,1.065000000,1065000,9893,2290,2187,1.845421245,1.762417582,gpio35,gpio34,1.956614782,1.975349478,-227016.526384155,-1539.691474033,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.066000000,1.066000000,1066000,9894,2368,2353,1.908278388,1.896190476,gpio35,gpio34,1.956554358,1.975282407,-70565.377550079,-794.019240624,324580.390889264,1623.204659688,264891.781075483,1319.155905111,323283.775095114,1607.317631293,263833.606038654,1306.244737565,-77.624007,-86.185902,-8.561895,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,435,0,0,5635,0,1003
1.067000000,1.067000000,1067000,9895,2447,2508,1.971941392,2.021098901,gpio35,gpio34,1.956618902,1.975279066,75377.118596702,-39.552518654,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,1,0,5635,0,1003
1.068000000,1.068000000,1068000,9896,2539,2670,2.046080586,2.151648352,gpio35,gpio34,1.956813932,1.975349868,227761.436862721,838.181826917,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.069000000,1.069000000,1069000,9897,2616,2827,2.108131868,2.278168498,gpio35,gpio34,1.957135286,1.975482650,375287.824656627,1571.936026232,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.070000000,1.070000000,1070000,9898,2663,2916,2.146007326,2.349890110,gpio35,gpio34,1.957528041,1.975653175,458671.258370432,2018.751647526,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.071000000,1.071000000,1071000,9899,2675,2903,2.155677656,2.339413919,gpio35,gpio34,1.957909927,1.975833199,445978.167112062,2131.214825407,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.072000000,1.072000000,1072000,9900,2679,2826,2.158901099,2.277362637,gpio35,gpio34,1.958229380,1.976016267,373066.778175719,2167.244253757,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.073000000,1.073000000,1073000,9901,2623,2726,2.113772894,2.196776557,gpio35,gpio34,1.958467927,1.976154024,278582.788320620,1630.828005037,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.074000000,1.074000000,1074000,9902,2548,2586,2.053333333,2.083956044,gpio35,gpio34,1.958593415,1.976231203,146548.913224608,913.685117479,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.075000000,1.075000000,1075000,9903,2445,2393,1.970329670,1.928424908,gpio35,gpio34,1.958563247,1.976225301,-35231.717227079,-69.865129425,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.076000000,1.076000000,1076000,9904,2355,2206,1.897802198,1.777728938,gpio35,gpio34,1.958382412,1.976146878,-211183.911663698,-928.409735760,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.077000000,1.077000000,1077000,9905,2301,2072,1.854285714,1.669743590,gpio35,gpio34,1.958093773,1.976025017,-337081.364675111,-1442.650008903,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.078000000,1.078000000,1078000,9906,2268,1996,1.827692308,1.608498168,gpio35,gpio34,1.957744178,1.975876684,-408268.584848898,-1756.032665097,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.079000000,1.079000000,1079000,9907,2224,1966,1.792234432,1.584322344,gpio35,gpio34,1.957370756,1.975693042,-436093.593187126,-2174.043707370,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.080000000,1.080000000,1080000,9908,2205,1978,1.776923077,1.593992674,gpio35,gpio34,1.957007378,1.975494272,-424364.188824707,-2353.132718749,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.081000000,1.081000000,1081000,9909,2254,2073,1.816410256,1.670549451,gpio35,gpio34,1.956720920,1.975335188,-334534.447712806,-1883.311707123,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.082000000,1.082000000,1082000,9910,2322,2235,1.871208791,1.801098901,gpio35,gpio34,1.956565298,1.975231062,-181740.217880478,-1232.697461420,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.083000000,1.083000000,1083000,9911,2406,2416,1.938901099,1.946959707,gpio35,gpio34,1.956555692,1.975194732,-11217.706893367,-430.091257259,316325.609337314,1576.970675023,258155.010004088,1281.582187266,315596.347167016,1567.038292740,257559.855273292,1273.510277996,-82.537126,-90.797461,-8.260335,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,436,0,0,5635,0,1003
1.084000000,1.084000000,1084000,9912,2485,2573,2.002564103,2.073479853,gpio35,gpio34,1.956672616,1.975222101,136547.660044296,324.011536728,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,1,0,5635,0,1003
1.085000000,1.085000000,1085000,9913,2559,2716,2.062197802,2.188717949,gpio35,gpio34,1.956904662,1.975309077,270989.732384252,1029.659423950,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.086000000,1.086000000,1086000,9914,2635,2848,2.123443223,2.295091575,gpio35,gpio34,1.957242849,1.975457211,394945.161113406,1753.681984874,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.087000000,1.087000000,1087000,9915,2668,2923,2.150036630,2.355531136,gpio35,gpio34,1.957641137,1.975631790,465133.408259985,2066.753609092,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.088000000,1.088000000,1088000,9916,2686,2898,2.164542125,2.335384615,gpio35,gpio34,1.958018880,1.975820701,441140.544082494,2236.409749776,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.089000000,1.089000000,1089000,9917,2654,2797,2.138754579,2.253992674,gpio35,gpio34,1.958314854,1.975983635,345647.371230719,1928.888194617,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.090000000,1.090000000,1090000,9918,2605,2669,2.099267399,2.150842491,gpio35,gpio34,1.958507382,1.976106918,224839.742321027,1459.491427514,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.091000000,1.091000000,1091000,9919,2525,2518,2.034798535,2.029157509,gpio35,gpio34,1.958578032,1.976165610,82507.408732552,694.819072563,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.092000000,1.092000000,1092000,9920,2418,2344,1.948571429,1.888937729,gpio35,gpio34,1.958508392,1.976138016,-81328.104830027,-326.672951473,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.093000000,1.093000000,1093000,9921,2333,2163,1.880073260,1.743076923,gpio35,gpio34,1.958292960,1.976041951,-251587.547494427,-1137.259946015,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.094000000,1.094000000,1094000,9922,2280,2027,1.837362637,1.633479853,gpio35,gpio34,1.957968147,1.975903272,-379326.815331548,-1641.751208153,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.095000000,1.095000000,1095000,9923,2250,1967,1.813186813,1.585128205,gpio35,gpio34,1.957595307,1.975740555,-435414.042362370,-1926.314280766,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.096000000,1.096000000,1096000,9924,2218,1969,1.787399267,1.586739927,gpio35,gpio34,1.957224452,1.975552214,-433096.409858469,-2229.673111895,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.097000000,1.097000000,1097000,9925,2212,2011,1.782564103,1.620586081,gpio35,gpio34,1.956887813,1.975359226,-393136.725756304,-2284.684403547,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.098000000,1.098000000,1098000,9926,2269,2117,1.828498168,1.706007326,gpio35,gpio34,1.956636933,1.975212365,-292986.010569008,-1738.610553883,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
1.099000000,1.099000000,1099000,9927,2348,2279,1.892161172,1.836556777,gpio35,gpio34,1.956516853,1.975129314,-140233.329173824,-983.199240600,315055.157319430,1563.004247268,257118.187364043,1270.231865213,314463.448123087,1556.065390416,256635.290345932,1264.592752525,-75.017106,-83.430890,-8.413784,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,437,0,0,5635,0,1003
