host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.100000000,1.100000000,1100000,9928,2436,2473,1.963076923,1.992893773,gpio35,gpio34,1.956553230,1.975117261,42482.094924580,-142.681891483,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,1,0,5635,0,1003
1.101000000,1.101000000,1101000,9929,2518,2640,2.029157509,2.127472527,gpio35,gpio34,1.956724149,1.975171302,199604.854368117,639.753975520,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.102000000,1.102000000,1102000,9930,2596,2766,2.092014652,2.229010989,gpio35,gpio34,1.956996436,1.975288145,317985.012590672,1383.246763480,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.103000000,1.103000000,1103000,9931,2654,2868,2.138754579,2.311208791,gpio35,gpio34,1.957350648,1.975451611,413660.169116543,1935.192842771,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.104000000,1.104000000,1104000,9932,2676,2916,2.156483516,2.349890110,gpio35,gpio34,1.957743188,1.975632643,458419.752024349,2143.141187397,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.105000000,1.105000000,1105000,9933,2692,2886,2.169377289,2.325714286,gpio35,gpio34,1.958111159,1.975826388,429728.055349248,2293.640618914,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.106000000,1.106000000,1106000,9934,2641,2767,2.128278388,2.229816850,gpio35,gpio34,1.958382865,1.975978840,317306.328832361,1804.798777799,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.107000000,1.107000000,1107000,9935,2576,2616,2.075897436,2.108131868,gpio35,gpio34,1.958532614,1.976078758,174881.528657374,1182.883527408,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.108000000,1.108000000,1108000,9936,2482,2451,2.000146520,1.975164835,gpio35,gpio34,1.958549246,1.976102826,19423.624051794,284.925529241,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.109000000,1.109000000,1109000,9937,2393,2284,1.928424908,1.840586081,gpio35,gpio34,1.958431283,1.976055148,-137761.041110719,-564.433706958,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.110000000,1.110000000,1110000,9938,2310,2123,1.861538462,1.710842491,gpio35,gpio34,1.958183694,1.975940632,-289141.866223455,-1355.702619157,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.111000000,1.111000000,1111000,9939,2258,1997,1.819633700,1.609304029,gpio35,gpio34,1.957834814,1.975784325,-407432.487434155,-1850.435277828,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.112000000,1.112000000,1112000,9940,2237,1952,1.802710623,1.573040293,gpio35,gpio34,1.957450020,1.975611251,-449374.970331336,-2048.928219225,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.113000000,1.113000000,1113000,9941,2215,1977,1.784981685,1.593186813,gpio35,gpio34,1.957085756,1.975420621,-425397.864591774,-2256.762828475,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.114000000,1.114000000,1114000,9942,2220,2054,1.789010989,1.655238095,gpio35,gpio34,1.956783909,1.975234212,-352507.055957951,-2206.805261676,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.115000000,1.115000000,1115000,9943,2293,2169,1.847838828,1.747912088,gpio35,gpio34,1.956575037,1.975106816,-243926.987363532,-1508.166718449,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.116000000,1.116000000,1116000,9944,2375,2333,1.913919414,1.880073260,gpio35,gpio34,1.956498535,1.975045629,-89341.146530015,-724.365366619,324698.791532146,1616.977534459,264988.408469046,1314.095206838,323748.694056741,1610.308970826,264213.028872744,1308.675757699,-78.374133,-86.357246,-7.983112,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,438,0,0,5635,0,1003
1.117000000,1.117000000,1117000,9945,2467,2525,1.988058608,2.034798535,gpio35,gpio34,1.956576835,1.975058642,91441.166924208,154.053791799,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,1,0,5635,0,1003
1.118000000,1.118000000,1118000,9946,2549,2697,2.054139194,2.173406593,gpio35,gpio34,1.956793665,1.975137723,253220.513449591,936.192923119,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.119000000,1.119000000,1119000,9947,2619,2815,2.110549451,2.268498168,gpio35,gpio34,1.957105369,1.975273134,364018.182166911,1603.067985779,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.120000000,1.120000000,1120000,9948,2648,2886,2.133919414,2.325714286,gpio35,gpio34,1.957473978,1.975431781,430472.919369359,1878.129580821,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.121000000,1.121000000,1121000,9949,2686,2906,2.164542125,2.341831502,gpio35,gpio34,1.957858336,1.975620891,448864.631065375,2238.777561414,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.122000000,1.122000000,1122000,9950,2693,2858,2.170183150,2.303150183,gpio35,gpio34,1.958203628,1.975815453,403242.523357386,2303.319909411,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.123000000,1.123000000,1123000,9951,2628,2728,2.117802198,2.198388278,gpio35,gpio34,1.958443812,1.975957440,280495.080834029,1680.906137888,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.124000000,1.124000000,1124000,9952,2538,2555,2.045274725,2.058974359,gpio35,gpio34,1.958544343,1.976026757,117402.688830118,820.610760286,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.125000000,1.125000000,1125000,9953,2454,2385,1.977582418,1.921978022,gpio35,gpio34,1.958507777,1.976028313,-42703.283089481,18.416642826,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.126000000,1.126000000,1126000,9954,2365,2228,1.905860806,1.795457875,gpio35,gpio34,1.958344727,1.975958145,-190414.729037161,-830.676084487,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.127000000,1.127000000,1127000,9955,2304,2088,1.856703297,1.682637363,gpio35,gpio34,1.958069019,1.975838890,-321979.606615816,-1411.795216839,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.128000000,1.128000000,1128000,9956,2246,1976,1.809963370,1.592380952,gpio35,gpio34,1.957703331,1.975673015,-427061.860855354,-1963.712747677,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.129000000,1.129000000,1129000,9957,2224,1945,1.792234432,1.567399267,gpio35,gpio34,1.957313027,1.975489576,-455809.185148345,-2171.632572398,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.130000000,1.130000000,1130000,9958,2219,1993,1.788205128,1.606080586,gpio35,gpio34,1.956961795,1.975302292,-410180.132886273,-2217.161743796,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.131000000,1.131000000,1131000,9959,2262,2096,1.822857143,1.689084249,gpio35,gpio34,1.956693917,1.975149847,-312835.701984157,-1804.717667908,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.132000000,1.132000000,1132000,9960,2321,2223,1.870402930,1.791428571,gpio35,gpio34,1.956528652,1.975045100,-193001.993974480,-1240.043463391,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.133000000,1.133000000,1133000,9961,2406,2395,1.938901099,1.930036630,gpio35,gpio34,1.956502160,1.975008956,-30938.204288198,-427.889752434,314695.187306107,1594.484884728,256824.413924121,1295.815742485,314419.012260660,1590.234069905,256599.026002575,1292.361164258,-82.344628,-90.189525,-7.844897,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,439,0,0,5635,0,1003
1.134000000,1.134000000,1134000,9962,2495,2574,2.010622711,2.074285714,gpio35,gpio34,1.956619943,1.975044570,137551.286223783,421.612447988,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,1,0,5635,0,1003
1.135000000,1.135000000,1135000,9963,2580,2745,2.079120879,2.212087912,gpio35,gpio34,1.956875411,1.975148646,298343.413399097,1232.104503034,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.136000000,1.136000000,1136000,9964,2638,2853,2.125860806,2.299120879,gpio35,gpio34,1.957217657,1.975299358,399684.866908775,1784.201724586,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.137000000,1.137000000,1137000,9965,2664,2898,2.146813187,2.335384615,gpio35,gpio34,1.957595824,1.975470872,441635.097426481,2030.461703506,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.138000000,1.138000000,1138000,9966,2690,2890,2.167765568,2.328937729,gpio35,gpio34,1.957967166,1.975663167,433664.588482902,2276.475422448,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.139000000,1.139000000,1139000,9967,2684,2819,2.162930403,2.271721612,gpio35,gpio34,1.958280920,1.975850434,366412.168509803,2216.957982261,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.140000000,1.140000000,1140000,9968,2608,2686,2.101684982,2.164542125,gpio35,gpio34,1.958487181,1.975976268,240878.228648986,1489.688803931,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.141000000,1.141000000,1141000,9969,2511,2503,2.023516484,2.017069597,gpio35,gpio34,1.958545764,1.976023809,68414.361189568,562.803518105,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.142000000,1.142000000,1142000,9970,2425,2323,1.954212454,1.872014652,gpio35,gpio34,1.958459233,1.976001997,-101053.714710084,-258.213113701,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.143000000,1.143000000,1143000,9971,2355,2172,1.897802198,1.750329670,gpio35,gpio34,1.958251103,1.975923797,-243060.154841527,-925.766156170,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.144000000,1.144000000,1144000,9972,2285,2051,1.841391941,1.652820513,gpio35,gpio34,1.957945672,1.975789266,-356691.311609763,-1592.651645597,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.145000000,1.145000000,1145000,9973,2234,1964,1.800293040,1.582710623,gpio35,gpio34,1.957570437,1.975613769,-438211.123375076,-2077.607194448,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.146000000,1.146000000,1146000,9974,2216,1948,1.785787546,1.569816850,gpio35,gpio34,1.957182684,1.975423943,-452830.659944009,-2247.252481546,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.147000000,1.147000000,1147000,9975,2216,2013,1.785787546,1.622197802,gpio35,gpio34,1.956847699,1.975234307,-391205.729284065,-2245.005229065,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.148000000,1.148000000,1148000,9976,2279,2137,1.836556777,1.722124542,gpio35,gpio34,1.956612976,1.975095629,-274116.978939396,-1641.730093811,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
1.149000000,1.149000000,1149000,9977,2346,2285,1.890549451,1.841391941,gpio35,gpio34,1.956497755,1.975011083,-134558.695806610,-1000.897590516,314648.269627587,1571.116789531,256786.124157469,1276.824815749,314384.445490600,1566.858558960,256570.815877922,1273.364210846,-74.862179,-82.782087,-7.919908,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,440,0,0,5635,0,1003
