host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.150000000,1.150000000,1150000,9978,2438,2451,1.964688645,1.975164835,gpio35,gpio34,1.956516422,1.975000761,21799.995196889,-122.201899873,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,1,0,5635,0,1003
1.151000000,1.151000000,1151000,9979,2523,2632,2.033186813,2.121025641,gpio35,gpio34,1.956680931,1.975058947,192118.965970923,688.833969520,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.152000000,1.152000000,1152000,9980,2606,2783,2.100073260,2.242710623,gpio35,gpio34,1.956966961,1.975183961,334034.340851106,1479.978481456,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.153000000,1.153000000,1153000,9981,2657,2884,2.141172161,2.324102564,gpio35,gpio34,1.957334096,1.975349949,428752.338817947,1965.046703471,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.154000000,1.154000000,1154000,9982,2676,2907,2.156483516,2.342637363,gpio35,gpio34,1.957719400,1.975531083,449969.098786821,2144.344711855,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.155000000,1.155000000,1155000,9983,2691,2868,2.168571429,2.311208791,gpio35,gpio34,1.958072889,1.975724123,412815.869688034,2285.302779054,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.156000000,1.156000000,1156000,9984,2648,2775,2.133919414,2.236263736,gpio35,gpio34,1.958351080,1.975882318,324879.895356808,1872.790562131,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.157000000,1.157000000,1157000,9985,2587,2633,2.084761905,2.121831502,gpio35,gpio34,1.958514560,1.975991198,190917.504692220,1288.967963132,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.158000000,1.158000000,1158000,9986,2483,2449,2.000952381,1.973553114,gpio35,gpio34,1.958529599,1.976016159,17562.488725989,295.502272588,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.159000000,1.159000000,1159000,9987,2393,2264,1.928424908,1.824468864,gpio35,gpio34,1.958395538,1.975968568,-156560.281455044,-563.407701149,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.160000000,1.160000000,1160000,9988,2329,2123,1.876849817,1.710842491,gpio35,gpio34,1.958147985,1.975869449,-289100.122712051,-1173.414584266,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.161000000,1.161000000,1161000,9989,2266,2011,1.826080586,1.620586081,gpio35,gpio34,1.957810423,1.975719660,-394215.256435493,-1773.271299707,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.162000000,1.162000000,1162000,9990,2241,1958,1.805934066,1.577875458,gpio35,gpio34,1.957430488,1.975549875,-443699.830409826,-2010.002048258,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.163000000,1.163000000,1163000,9991,2211,1964,1.781758242,1.582710623,gpio35,gpio34,1.957055768,1.975356083,-437609.475194801,-2294.196870031,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.164000000,1.164000000,1164000,9992,2223,2043,1.791428571,1.646373626,gpio35,gpio34,1.956745086,1.975172156,-362824.236488837,-2177.420743633,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.165000000,1.165000000,1165000,9993,2299,2183,1.852673993,1.759194139,gpio35,gpio34,1.956547535,1.975049657,-230706.119944656,-1450.191102542,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.166000000,1.166000000,1166000,9994,2377,2346,1.915531136,1.890549451,gpio35,gpio34,1.956481537,1.974990139,-77074.609209327,-704.608369504,324772.599453376,1643.151059158,265048.643505607,1335.366067206,323917.185522030,1636.159871945,264350.535652541,1329.684426360,-77.891353,-86.075639,-8.184287,1,62.507813,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,441,0,0,5635,0,1003
1.167000000,1.167000000,1167000,9995,2467,2515,1.988058608,2.026739927,gpio35,gpio34,1.956551796,1.975003207,82049.925399883,154.710710330,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,1,0,5635,0,1003
1.168000000,1.168000000,1168000,9996,2549,2682,2.054139194,2.161318681,gpio35,gpio34,1.956756562,1.975082343,239133.117012944,936.849184731,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.169000000,1.169000000,1169000,9997,2623,2822,2.113772894,2.274139194,gpio35,gpio34,1.957073945,1.975221034,370649.276203624,1641.884234306,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.170000000,1.170000000,1170000,9998,2655,2902,2.139560440,2.338608059,gpio35,gpio34,1.957455479,1.975385373,445567.365388959,1945.527495481,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.171000000,1.171000000,1171000,9999,2689,2907,2.166959707,2.342637363,gpio35,gpio34,1.957840661,1.975576948,449827.344177416,2267.947434983,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.172000000,1.172000000,1172000,10000,2691,2842,2.168571429,2.290256410,gpio35,gpio34,1.958173077,1.975769942,388205.416833238,2284.759809136,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.173000000,1.173000000,1173000,10001,2631,2727,2.120219780,2.197582418,gpio35,gpio34,1.958412486,1.975914392,279589.649877943,1710.065401684,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.174000000,1.174000000,1174000,10002,2555,2564,2.058974359,2.066227106,gpio35,gpio34,1.958520301,1.975997452,125909.255612681,983.303115935,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.175000000,1.175000000,1175000,10003,2454,2390,1.977582418,1.926007326,gpio35,gpio34,1.958487788,1.975999037,-37969.659796777,18.763572621,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.176000000,1.176000000,1176000,10004,2366,2218,1.906666667,1.787399267,gpio35,gpio34,1.958316699,1.975929704,-199802.477829289,-820.789340828,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.177000000,1.177000000,1177000,10005,2305,2081,1.857509158,1.676996337,gpio35,gpio34,1.958035379,1.975811284,-328534.639966844,-1401.918359924,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.178000000,1.178000000,1178000,10006,2251,1987,1.813992674,1.601245421,gpio35,gpio34,1.957678589,1.975649465,-416670.373019185,-1915.685124442,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.179000000,1.179000000,1179000,10007,2227,1955,1.794652015,1.575457875,gpio35,gpio34,1.957296368,1.975468468,-446369.198030781,-2142.733298375,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.180000000,1.180000000,1180000,10008,2214,1985,1.784175824,1.599633700,gpio35,gpio34,1.956938706,1.975277175,-417689.551909673,-2264.612655399,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.181000000,1.181000000,1181000,10009,2259,2084,1.820439560,1.679413919,gpio35,gpio34,1.956661181,1.975122338,-324102.048511610,-1833.040807012,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.182000000,1.182000000,1182000,10010,2322,2230,1.871208791,1.797069597,gpio35,gpio34,1.956501589,1.975018424,-186375.998770790,-1230.177636180,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.183000000,1.183000000,1183000,10011,2407,2403,1.939706960,1.936483516,gpio35,gpio34,1.956481571,1.974983113,-23377.725848943,-418.033791050,315357.962625556,1592.280178648,257365.308382781,1294.024008444,314991.417163245,1589.013818756,257066.168684013,1291.369483080,-82.315665,-90.580738,-8.265073,1,58.816610,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,442,0,0,5635,0,1003
1.184000000,1.184000000,1184000,10012,2493,2574,2.009010989,2.074285714,gpio35,gpio34,1.956599375,1.975017140,137575.330338445,402.838071029,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,1,0,5635,0,1003
1.185000000,1.185000000,1185000,10013,2559,2729,2.062197802,2.199194139,gpio35,gpio34,1.956841970,1.975104321,283309.685777337,1032.085845365,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.186000000,1.186000000,1186000,10014,2639,2851,2.126666667,2.297509158,gpio35,gpio34,1.957182637,1.975255883,397841.702245405,1794.266623043,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.187000000,1.187000000,1187000,10015,2671,2912,2.152454212,2.346666667,gpio35,gpio34,1.957572121,1.975433082,454851.523620084,2097.757501829,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.188000000,1.188000000,1188000,10016,2693,2895,2.170183150,2.332967033,gpio35,gpio34,1.957947516,1.975627832,438397.815173387,2305.543281797,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.189000000,1.189000000,1189000,10017,2665,2809,2.147619048,2.263663004,gpio35,gpio34,1.958253232,1.975799823,357024.023512059,2036.113236281,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.190000000,1.190000000,1190000,10018,2608,2676,2.101684982,2.156483516,gpio35,gpio34,1.958451462,1.975925708,231499.471796240,1490.287957785,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.191000000,1.191000000,1191000,10019,2514,2510,2.025934066,2.022710623,gpio35,gpio34,1.958515721,1.975975717,75043.840016751,592.022555187,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.192000000,1.192000000,1192000,10020,2424,2336,1.953406593,1.882490842,gpio35,gpio34,1.958439696,1.975953147,-88784.209977112,-267.183938833,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.193000000,1.193000000,1193000,10021,2339,2166,1.884908425,1.745494505,gpio35,gpio34,1.958226751,1.975862103,-248683.994997904,-1077.830422388,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.194000000,1.194000000,1194000,10022,2285,2035,1.841391941,1.639926740,gpio35,gpio34,1.957908451,1.975727633,-371720.620233676,-1591.921274844,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.195000000,1.195000000,1195000,10023,2255,1967,1.817216117,1.585128205,gpio35,gpio34,1.957535671,1.975569121,-435344.327305749,-1876.534177390,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.196000000,1.196000000,1196000,10024,2220,1962,1.789010989,1.581098901,gpio35,gpio34,1.957159234,1.975382563,-439614.529132290,-2208.563271004,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.197000000,1.197000000,1197000,10025,2219,2013,1.788205128,1.622197802,gpio35,gpio34,1.956824273,1.975195386,-391178.343833927,-2215.894868527,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.198000000,1.198000000,1198000,10026,2280,2126,1.837362637,1.713260073,gpio35,gpio34,1.956580708,1.975057553,-284441.822413170,-1631.729165222,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
1.199000000,1.199000000,1199000,10027,2347,2282,1.891355311,1.838974359,gpio35,gpio34,1.956463102,1.974973851,-137344.340590756,-990.906662856,314721.746882835,1585.125355114,256846.089335765,1288.209382630,314433.095443706,1581.603406452,256610.519363064,1285.347143819,-74.956379,-83.286768,-8.330389,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,443,0,0,5635,0,1003
