host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.200000000,1.200000000,1200000,10028,2439,2462,1.965494505,1.984029304,gpio35,gpio34,1.956490668,1.974964371,32192.665288296,-112.220963141,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,1,0,5635,0,1003
1.201000000,1.201000000,1201000,10029,2523,2635,2.033186813,2.123443223,gpio35,gpio34,1.956657621,1.975022594,194972.369546084,689.264764522,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.202000000,1.202000000,1202000,10030,2604,2775,2.098461538,2.236263736,gpio35,gpio34,1.956937227,1.975146033,326532.689484231,1461.328524075,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.203000000,1.203000000,1203000,10031,2661,2875,2.144395604,2.316849817,gpio35,gpio34,1.957297139,1.975315282,420317.079871669,2003.656360812,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.204000000,1.204000000,1204000,10032,2680,2913,2.159706960,2.347472527,gpio35,gpio34,1.957687315,1.975499674,455658.913561028,2182.915759538,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.205000000,1.205000000,1205000,10033,2693,2876,2.170183150,2.317655678,gpio35,gpio34,1.958047283,1.975694357,420382.213109006,2304.754934101,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.206000000,1.206000000,1206000,10034,2647,2770,2.133113553,2.232234432,gpio35,gpio34,1.958321470,1.975851776,320204.252434359,1863.602782641,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.207000000,1.207000000,1207000,10035,2587,2619,2.084761905,2.110549451,gpio35,gpio34,1.958473698,1.975960687,177776.554335770,1289.329532215,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.208000000,1.208000000,1208000,10036,2483,2450,2.000952381,1.974358974,gpio35,gpio34,1.958489584,1.975985678,18551.317781435,295.863480102,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.209000000,1.209000000,1209000,10037,2392,2275,1.927619048,1.833333333,gpio35,gpio34,1.958364427,1.975937312,-146161.348920962,-572.587015636,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.210000000,1.210000000,1210000,10038,2316,2124,1.866373626,1.711648352,gpio35,gpio34,1.958117711,1.975827748,-288122.681418195,-1297.066648968,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.211000000,1.211000000,1211000,10039,2265,2003,1.825274725,1.614139194,gpio35,gpio34,1.957773733,1.975677195,-401708.775659854,-1782.317782815,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.212000000,1.212000000,1212000,10040,2241,1956,1.805934066,1.576263736,gpio35,gpio34,1.957392223,1.975507452,-445539.200730348,-2009.499324089,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.213000000,1.213000000,1213000,10041,2217,1969,1.786593407,1.586739927,gpio35,gpio34,1.957021570,1.975318538,-432859.241529618,-2236.453683822,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.214000000,1.214000000,1214000,10042,2222,2050,1.790622711,1.652014652,gpio35,gpio34,1.956716564,1.975133842,-356196.534595780,-2186.516426168,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.215000000,1.215000000,1215000,10043,2292,2175,1.847032967,1.752747253,gpio35,gpio34,1.956512594,1.975005741,-238201.684215031,-1516.518654159,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.216000000,1.216000000,1216000,10044,2379,2339,1.917142857,1.884908425,gpio35,gpio34,1.956440990,1.974947878,-83621.568684662,-685.008146423,324684.556195551,1612.476205391,264976.790935238,1310.437039160,323875.888042536,1606.156260283,264316.832560167,1305.300907460,-78.104296,-86.095359,-7.991063,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,444,0,0,5635,0,1003
1.217000000,1.217000000,1217000,10045,2468,2524,1.988864469,2.033992674,gpio35,gpio34,1.956518542,1.974961795,90567.260576330,164.751172394,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,1,0,5635,0,1003
1.218000000,1.218000000,1218000,10046,2550,2689,2.054945055,2.166959707,gpio35,gpio34,1.956728983,1.975041778,245759.716392677,946.879606333,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.219000000,1.219000000,1219000,10047,2623,2817,2.113772894,2.270109890,gpio35,gpio34,1.957042364,1.975180509,365975.938214746,1642.364464692,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.220000000,1.220000000,1220000,10048,2654,2891,2.138754579,2.329743590,gpio35,gpio34,1.957415065,1.975344083,435252.045353454,1936.467084843,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.221000000,1.221000000,1221000,10049,2689,2903,2.166959707,2.339413919,gpio35,gpio34,1.957797064,1.975535699,446110.104077331,2268.436245549,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.222000000,1.222000000,1222000,10050,2693,2849,2.170183150,2.295897436,gpio35,gpio34,1.958135164,1.975730346,394844.095511715,2304.328452480,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.223000000,1.223000000,1223000,10051,2628,2726,2.117802198,2.196776557,gpio35,gpio34,1.958373806,1.975872418,278692.816031589,1681.913672415,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.224000000,1.224000000,1224000,10052,2542,2556,2.048498168,2.059780220,gpio35,gpio34,1.958475212,1.975945044,118425.553984788,859.777930454,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.225000000,1.225000000,1225000,10053,2457,2389,1.980000000,1.925201465,gpio35,gpio34,1.958441938,1.975949099,-38858.113107659,48.004485030,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.226000000,1.226000000,1226000,10054,2369,2224,1.909084249,1.792234432,gpio35,gpio34,1.958275731,1.975882234,-194102.278071474,-791.577669331,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.227000000,1.227000000,1227000,10055,2309,2085,1.860732601,1.680219780,gpio35,gpio34,1.957997675,1.975767084,-324722.358870326,-1363.195739304,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.228000000,1.228000000,1228000,10056,2251,1980,1.813992674,1.595604396,gpio35,gpio34,1.957635282,1.975605310,-423214.105742225,-1915.161869620,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.229000000,1.229000000,1229000,10057,2226,1949,1.793846154,1.570622711,gpio35,gpio34,1.957248269,1.975423551,-451965.277790329,-2151.750727601,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.230000000,1.230000000,1230000,10058,2216,1987,1.785787546,1.601245421,gpio35,gpio34,1.956892266,1.975233915,-415751.161743308,-2245.000584814,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.231000000,1.231000000,1231000,10059,2259,2091,1.820439560,1.685054945,gpio35,gpio34,1.956620429,1.975079120,-317460.050581565,-1832.528670085,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.232000000,1.232000000,1232000,10060,2322,2224,1.871208791,1.792234432,gpio35,gpio34,1.956456043,1.974975250,-191975.062838675,-1229.666011390,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.233000000,1.233000000,1233000,10061,2408,2396,1.940512821,1.930842491,gpio35,gpio34,1.956430429,1.974940788,-29912.300083529,-407.982517091,314679.570796916,1603.568872048,256811.669208020,1303.198172940,314422.919085185,1600.092466734,256602.214382822,1300.372946576,-82.287352,-90.258208,-7.970856,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,445,0,0,5635,0,1003
1.234000000,1.234000000,1234000,10062,2493,2572,2.009010989,2.072673993,gpio35,gpio34,1.956546673,1.974974858,135752.836831939,403.339132920,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,1,0,5635,0,1003
1.235000000,1.235000000,1235000,10063,2559,2736,2.062197802,2.204835165,gpio35,gpio34,1.956794961,1.975062081,289958.997841262,1032.586406194,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.236000000,1.236000000,1236000,10064,2642,2853,2.129084249,2.299120879,gpio35,gpio34,1.957137287,1.975216103,399778.818843420,1823.387165693,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.237000000,1.237000000,1237000,10065,2670,2903,2.151648352,2.339413919,gpio35,gpio34,1.957519564,1.975392535,446434.501563038,2088.688280761,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.238000000,1.238000000,1238000,10066,2693,2889,2.170183150,2.328131868,gpio35,gpio34,1.957890176,1.975587326,432812.537830707,2306.023290743,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.239000000,1.239000000,1239000,10067,2676,2814,2.156483516,2.267692308,gpio35,gpio34,1.958199978,1.975768222,361796.532985183,2141.534533954,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.240000000,1.240000000,1240000,10068,2610,2679,2.103296703,2.158901099,gpio35,gpio34,1.958400679,1.975895751,234384.990298352,1509.742387013,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.241000000,1.241000000,1241000,10069,2513,2508,2.025128205,2.021098901,gpio35,gpio34,1.958463378,1.975944983,73220.926846515,582.837047603,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.242000000,1.242000000,1242000,10070,2427,2339,1.955824176,1.884908425,gpio35,gpio34,1.958389823,1.975924862,-85899.754080331,-238.199617732,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.243000000,1.243000000,1243000,10071,2343,2169,1.888131868,1.747912088,gpio35,gpio34,1.958179345,1.975837069,-245802.423557020,-1039.334924814,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.244000000,1.244000000,1244000,10072,2286,2042,1.842197802,1.645567766,gpio35,gpio34,1.957866733,1.975703430,-365077.493441155,-1582.084755150,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.245000000,1.245000000,1245000,10073,2255,1965,1.817216117,1.583516484,gpio35,gpio34,1.957492383,1.975544943,-437177.826716945,-1876.247655010,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.246000000,1.246000000,1246000,10074,2222,1955,1.790622711,1.575457875,gpio35,gpio34,1.957110349,1.975360020,-446151.741197920,-2189.196713558,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.247000000,1.247000000,1247000,10075,2218,2016,1.787399267,1.624615385,gpio35,gpio34,1.956777854,1.975172060,-388297.926379799,-2225.168160021,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.248000000,1.248000000,1248000,10076,2279,2129,1.836556777,1.715677656,gpio35,gpio34,1.956536754,1.975033444,-281564.285376496,-1640.993183424,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
1.249000000,1.249000000,1249000,10077,2344,2284,1.888937729,1.840586081,gpio35,gpio34,1.956420803,1.974947349,-135410.790321889,-1019.241738628,314173.566813144,1576.604125760,256398.716669127,1281.284297765,313964.664257253,1573.199008535,256228.230183638,1278.517006242,-74.905092,-83.080014,-8.174921,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,446,0,0,5635,0,1003
