host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.250000000,1.250000000,1250000,10078,2439,2458,1.965494505,1.980805861,gpio35,gpio34,1.956445188,1.974937896,28477.626622279,-111.907221455,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,1,0,5635,0,1003
1.251000000,1.251000000,1251000,10079,2527,2635,2.036410256,2.123443223,gpio35,gpio34,1.956612186,1.974999368,195025.482841811,727.738835642,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.252000000,1.252000000,1252000,10080,2605,2779,2.099267399,2.239487179,gpio35,gpio34,1.956895061,1.975123636,330350.186589738,1471.143638742,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.253000000,1.253000000,1253000,10081,2657,2877,2.141172161,2.318461538,gpio35,gpio34,1.957256627,1.975289685,422248.541018533,1965.760856394,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.254000000,1.254000000,1254000,10082,2681,2911,2.160512821,2.345860806,gpio35,gpio34,1.957645232,1.975474908,453824.006323668,2192.758954594,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.255000000,1.255000000,1255000,10083,2694,2869,2.170989011,2.312014652,gpio35,gpio34,1.957999601,1.975670422,413843.594625037,2314.588285962,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.256000000,1.256000000,1256000,10084,2648,2772,2.133919414,2.233846154,gpio35,gpio34,1.958275448,1.975828671,322142.155645796,1873.426301150,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.257000000,1.257000000,1257000,10085,2583,2628,2.081538462,2.117802198,gpio35,gpio34,1.958434974,1.975934381,186300.284259382,1251.442423236,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.258000000,1.258000000,1258000,10086,2485,2449,2.002564103,1.973553114,gpio35,gpio34,1.958450092,1.975961010,17655.431667430,315.255222997,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.259000000,1.259000000,1259000,10087,2397,2271,1.931648352,1.830109890,gpio35,gpio34,1.958321752,1.975916698,-149879.666841161,-524.594182102,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.260000000,1.260000000,1260000,10088,2330,2123,1.877655678,1.710842491,gpio35,gpio34,1.958074273,1.975818437,-289013.953328166,-1163.260361121,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.261000000,1.261000000,1261000,10089,2268,2008,1.827692308,1.618168498,gpio35,gpio34,1.957734367,1.975670311,-396952.500913299,-1753.587069991,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.262000000,1.262000000,1262000,10090,2242,1957,1.806739927,1.577069597,gpio35,gpio34,1.957353702,1.975501380,-444552.119181617,-1999.877663566,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.263000000,1.263000000,1263000,10091,2217,1966,1.786593407,1.584322344,gpio35,gpio34,1.956980671,1.975312472,-435637.583985512,-2236.381805753,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.264000000,1.264000000,1264000,10092,2224,2046,1.792234432,1.648791209,gpio35,gpio34,1.956672482,1.975129394,-359913.207939988,-2167.364298389,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.265000000,1.265000000,1265000,10093,2298,2179,1.851868132,1.755970696,gpio35,gpio34,1.956471780,1.975006133,-234385.767039740,-1459.225035332,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.266000000,1.266000000,1266000,10094,2380,2344,1.917948718,1.888937729,gpio35,gpio34,1.956404246,1.974949076,-78868.358195778,-675.472625185,324017.532860438,1621.633683000,264432.429648430,1317.879194154,323217.564317676,1614.663917319,263779.571071496,1312.214962290,-78.149079,-86.541577,-8.392499,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,447,0,0,5635,0,1003
1.267000000,1.267000000,1267000,10095,2468,2515,1.988864469,2.026739927,gpio35,gpio34,1.956474581,1.974962991,82140.188623957,164.736997316,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,1,0,5635,0,1003
1.268000000,1.268000000,1268000,10096,2550,2682,2.054945055,2.161318681,gpio35,gpio34,1.956679426,1.975042973,239223.289973794,946.865445431,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.269000000,1.269000000,1269000,10097,2620,2819,2.111355311,2.271721612,gpio35,gpio34,1.956994468,1.975179285,367916.031299205,1613.729835568,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.270000000,1.270000000,1270000,10098,2654,2895,2.138754579,2.332967033,gpio35,gpio34,1.957370440,1.975342861,439072.416806368,1936.481572730,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.271000000,1.271000000,1271000,10099,2689,2904,2.166959707,2.340219780,gpio35,gpio34,1.957753290,1.975534478,447103.327466484,2268.450718949,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.272000000,1.272000000,1272000,10100,2692,2844,2.169377289,2.291868132,gpio35,gpio34,1.958087405,1.975728320,390189.670292864,2294.802750612,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.273000000,1.273000000,1273000,10101,2630,2726,2.119413919,2.196776557,gpio35,gpio34,1.958326094,1.975872006,278748.591391802,1701.017978631,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.274000000,1.274000000,1274000,10102,2557,2557,2.060586081,2.060586081,gpio35,gpio34,1.958428354,1.975956720,119422.382800410,1002.885222687,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.275000000,1.275000000,1275000,10103,2456,2388,1.979194139,1.924395604,gpio35,gpio34,1.958394321,1.975959957,-39744.499582390,38.326097266,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.276000000,1.276000000,1276000,10104,2367,2216,1.907472527,1.785787546,gpio35,gpio34,1.958221714,1.975891470,-201575.542775116,-810.786539501,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.277000000,1.277000000,1277000,10105,2309,2079,1.860732601,1.675384615,gpio35,gpio34,1.957938877,1.975776311,-330305.931847725,-1363.305079016,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.278000000,1.278000000,1278000,10106,2250,1983,1.813186813,1.598021978,gpio35,gpio34,1.957578960,1.975613722,-420322.112069723,-1924.811260786,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.279000000,1.279000000,1279000,10107,2226,1952,1.793846154,1.573040293,gpio35,gpio34,1.957194421,1.975431954,-449076.176111500,-2151.850308582,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.280000000,1.280000000,1280000,10108,2214,1984,1.784175824,1.598827839,gpio35,gpio34,1.956836055,1.975240698,-418511.604550773,-2264.180387802,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.281000000,1.281000000,1281000,10109,2259,2083,1.820439560,1.678608059,gpio35,gpio34,1.956557827,1.975085897,-324923.279100068,-1832.608971682,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.282000000,1.282000000,1282000,10110,2322,2229,1.871208791,1.796263736,gpio35,gpio34,1.956397533,1.974982020,-187196.408128661,-1229.746232686,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.283000000,1.283000000,1283000,10111,2403,2400,1.936483516,1.934065934,gpio35,gpio34,1.956375201,1.974943521,-26079.533258993,-455.763462136,314731.837344391,1588.539133091,256854.324215038,1290.983712626,314454.522317303,1585.719126308,256628.005948420,1288.691932241,-82.277149,-90.528409,-8.251260,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,448,0,0,5635,0,1003
1.284000000,1.284000000,1284000,10112,2497,2574,2.012234432,2.074285714,gpio35,gpio34,1.956493112,1.974980812,137699.552428112,441.467415967,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,1,0,5635,0,1003
1.285000000,1.285000000,1285000,10113,2561,2733,2.063809524,2.202417582,gpio35,gpio34,1.956739036,1.975069641,287198.220567991,1051.596239370,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.286000000,1.286000000,1286000,10114,2641,2853,2.128278388,2.299120879,gpio35,gpio34,1.957081418,1.975222850,399844.130039731,1813.757506654,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.287000000,1.287000000,1287000,10115,2670,2908,2.151648352,2.343443223,gpio35,gpio34,1.957467780,1.975399275,451205.293601999,2088.608412174,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.288000000,1.288000000,1288000,10116,2692,2894,2.169377289,2.332161172,gpio35,gpio34,1.957842473,1.975593253,437578.559077627,2296.403341231,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.289000000,1.289000000,1289000,10117,2685,2809,2.163736264,2.263663004,gpio35,gpio34,1.958148294,1.975781396,357146.695903165,2227.325812332,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.290000000,1.290000000,1290000,10118,2613,2674,2.105714286,2.154871795,gpio35,gpio34,1.958345017,1.975911329,229739.803053416,1538.206909348,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.291000000,1.291000000,1291000,10119,2513,2509,2.025128205,2.021904762,gpio35,gpio34,1.958408577,1.975960546,74227.040173440,582.652623034,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.292000000,1.292000000,1292000,10120,2421,2332,1.950989011,1.879267399,gpio35,gpio34,1.958329436,1.975935574,-92423.520712888,-295.624822641,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.293000000,1.293000000,1293000,10121,2340,2170,1.885714286,1.748717949,gpio35,gpio34,1.958119824,1.975845353,-244790.792576790,-1068.082222136,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.294000000,1.294000000,1294000,10122,2285,2037,1.841391941,1.641538462,gpio35,gpio34,1.957803243,1.975710900,-369713.529476521,-1591.722983586,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.295000000,1.295000000,1295000,10123,2253,1964,1.815604396,1.582710623,gpio35,gpio34,1.957428150,1.975550793,-438044.789793199,-1895.416406012,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.296000000,1.296000000,1296000,10124,2219,1958,1.788205128,1.577875458,gpio35,gpio34,1.957048598,1.975363447,-443253.400388021,-2217.886456603,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.297000000,1.297000000,1297000,10125,2222,2012,1.790622711,1.621391941,gpio35,gpio34,1.956712941,1.975178707,-391990.248526094,-2187.048087765,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.298000000,1.298000000,1298000,10126,2279,2129,1.836556777,1.715677656,gpio35,gpio34,1.956471906,1.975040085,-281488.478277568,-1641.071874416,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
1.299000000,1.299000000,1299000,10127,2347,2283,1.891355311,1.839780220,gpio35,gpio34,1.956355214,1.974956400,-136276.168260829,-990.699868547,314580.728828949,1583.866708568,256731.003752945,1287.186498046,314298.797149042,1580.563179722,256500.917811438,1284.501765989,-74.873551,-83.609852,-8.736301,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,449,0,0,5635,0,1003
