host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.300000000,1.300000000,1300000,10128,2438,2459,1.964688645,1.981611722,gpio35,gpio34,1.956380471,1.974946132,29495.332522816,-121.554536420,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,1,0,5635,0,1003
1.301000000,1.301000000,1301000,10129,2524,2635,2.033992674,2.123443223,gpio35,gpio34,1.956547533,1.975005179,195101.061805678,699.020846404,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.302000000,1.302000000,1302000,10130,2606,2779,2.100073260,2.239487179,gpio35,gpio34,1.956830473,1.975130247,330425.689974641,1480.615010669,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.303000000,1.303000000,1303000,10131,2658,2876,2.141978022,2.317655678,gpio35,gpio34,1.957191298,1.975297095,421382.859669282,1975.222756949,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.304000000,1.304000000,1304000,10132,2680,2912,2.159706960,2.346666667,gpio35,gpio34,1.957580773,1.975481505,454841.409117305,2183.131071661,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.305000000,1.305000000,1305000,10133,2696,2874,2.172600733,2.316043956,gpio35,gpio34,1.957939237,1.975678624,418624.416938957,2333.590513294,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.306000000,1.306000000,1306000,10134,2652,2770,2.137142857,2.232234432,gpio35,gpio34,1.958213532,1.975840088,320330.432522018,1911.489847843,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.307000000,1.307000000,1307000,10135,2587,2626,2.084761905,2.116190476,gpio35,gpio34,1.958371509,1.975949010,184490.372858728,1289.467906382,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.308000000,1.308000000,1308000,10136,2490,2448,2.006593407,1.972747253,gpio35,gpio34,1.958385885,1.975979654,16788.439408945,362.782841453,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.309000000,1.309000000,1309000,10137,2388,2272,1.924395604,1.830915751,gpio35,gpio34,1.958258414,1.975928070,-148863.573645848,-610.676342381,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.310000000,1.310000000,1310000,10138,2327,2121,1.875238095,1.709230769,gpio35,gpio34,1.958009387,1.975827380,-290822.203918356,-1192.015474475,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.311000000,1.311000000,1311000,10139,2263,2005,1.823663004,1.615750916,gpio35,gpio34,1.957667128,1.975675216,-399700.052483669,-1801.393749820,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.312000000,1.312000000,1312000,10140,2241,1954,1.805934066,1.574652015,gpio35,gpio34,1.957284113,1.975505475,-447296.923200416,-2009.475893539,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.313000000,1.313000000,1313000,10141,2220,1968,1.789010989,1.585934066,gpio35,gpio34,1.956912763,1.975318980,-433674.097046446,-2207.809794320,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.314000000,1.314000000,1314000,10142,2224,2043,1.792234432,1.646373626,gpio35,gpio34,1.956602224,1.975135896,-362657.230641707,-2167.441341350,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.315000000,1.315000000,1315000,10143,2298,2177,1.851868132,1.754358974,gpio35,gpio34,1.956399981,1.975012628,-236185.936487989,-1459.302001249,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.316000000,1.316000000,1316000,10144,2375,2339,1.913919414,1.884908425,gpio35,gpio34,1.956328489,1.974951535,-83490.055166886,-723.250318106,324730.386117200,1632.175399470,265014.192977730,1326.446300863,323916.374561028,1624.971819325,264349.873822960,1320.592051229,-77.976189,-86.141643,-8.165454,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,450,0,0,5635,0,1003
1.317000000,1.317000000,1317000,10145,2469,2518,1.989670330,2.029157509,gpio35,gpio34,1.956401318,1.974966253,85051.987195974,174.248046852,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,1,0,5635,0,1003
1.318000000,1.318000000,1318000,10146,2551,2686,2.055750916,2.164542125,gpio35,gpio34,1.956609459,1.975047038,243073.285978009,956.366983917,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.319000000,1.319000000,1319000,10147,2622,2816,2.112967033,2.269304029,gpio35,gpio34,1.956922154,1.975184958,365174.412692030,1632.762033310,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.320000000,1.320000000,1320000,10148,2653,2896,2.137948718,2.333772894,gpio35,gpio34,1.957299004,1.975347722,440097.976740877,1926.874255892,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.321000000,1.321000000,1321000,10149,2691,2905,2.168571429,2.341025641,gpio35,gpio34,1.957682731,1.975540946,448127.861841059,2287.473491810,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.322000000,1.322000000,1322000,10150,2694,2847,2.170989011,2.294285714,gpio35,gpio34,1.958019334,1.975736394,393095.398594602,2313.806500700,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.323000000,1.323000000,1323000,10151,2633,2726,2.121831502,2.196776557,gpio35,gpio34,1.958258091,1.975882489,278828.086272931,1729.542885763,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.324000000,1.324000000,1324000,10152,2555,2557,2.058974359,2.060586081,gpio35,gpio34,1.958360419,1.975965581,119501.798186658,983.680800942,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.325000000,1.325000000,1325000,10153,2455,2389,1.978388278,1.925201465,gpio35,gpio34,1.958327260,1.975968003,-38724.054380759,28.681040736,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.326000000,1.326000000,1326000,10154,2367,2222,1.907472527,1.790622711,gpio35,gpio34,1.958159556,1.975899508,-195850.571864840,-810.881790180,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.327000000,1.327000000,1327000,10155,2306,2083,1.858315018,1.678608059,gpio35,gpio34,1.957880004,1.975781923,-326468.904369898,-1392.020716827,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.328000000,1.328000000,1328000,10156,2252,1984,1.814798535,1.598827839,gpio35,gpio34,1.957520952,1.975620940,-419312.249311682,-1905.797378989,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.329000000,1.329000000,1329000,10157,2226,1951,1.793846154,1.572234432,gpio35,gpio34,1.957135665,1.975439165,-449949.541677755,-2151.935762255,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.330000000,1.330000000,1330000,10158,2214,1987,1.784175824,1.601245421,gpio35,gpio34,1.956779775,1.975247902,-415619.659828385,-2264.265756021,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.331000000,1.331000000,1331000,10159,2259,2089,1.820439560,1.683443223,gpio35,gpio34,1.956506439,1.975093093,-319210.898630096,-1832.694254533,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.332000000,1.332000000,1332000,10160,2323,2229,1.872014652,1.796263736,gpio35,gpio34,1.956346196,1.974990015,-187136.395423773,-1220.291269460,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.333000000,1.333000000,1333000,10161,2407,2399,1.939706960,1.933260073,gpio35,gpio34,1.956323110,1.974954732,-26960.689797580,-417.697471490,315637.241322058,1600.711025340,257593.229210439,1300.875640573,315381.292931441,1597.357662534,257384.348369337,1298.150409148,-82.310807,-90.628373,-8.317566,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,451,0,0,5635,0,1003
1.334000000,1.334000000,1334000,10162,2495,2574,2.010622711,2.074285714,gpio35,gpio34,1.956441072,1.974990400,137760.386276833,422.254375857,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,1,0,5635,0,1003
1.335000000,1.335000000,1335000,10163,2562,2734,2.064615385,2.203223443,gpio35,gpio34,1.956687855,1.975080025,288200.102813632,1061.022894682,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.336000000,1.336000000,1336000,10164,2640,2853,2.127472527,2.299120879,gpio35,gpio34,1.957030288,1.975232417,399903.901172358,1804.094413723,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.337000000,1.337000000,1337000,10165,2671,2906,2.152454212,2.341831502,gpio35,gpio34,1.957415089,1.975409639,449382.786501954,2098.035303925,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.338000000,1.338000000,1338000,10166,2693,2892,2.170183150,2.330549451,gpio35,gpio34,1.957788223,1.975604413,435757.874484684,2305.820806090,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.339000000,1.339000000,1339000,10167,2688,2814,2.166153846,2.267692308,gpio35,gpio34,1.958098128,1.975794962,361915.596610199,2255.814181313,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.340000000,1.340000000,1340000,10168,2609,2678,2.102490842,2.158095238,gpio35,gpio34,1.958298125,1.975921658,233562.825628973,1499.885664403,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.341000000,1.341000000,1341000,10169,2512,2508,2.024322344,2.021098901,gpio35,gpio34,1.958360925,1.975970059,73340.693572575,572.990181716,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.342000000,1.342000000,1342000,10170,2427,2331,1.955824176,1.878461538,gpio35,gpio34,1.958281026,1.975949913,-93308.980967152,-238.496475960,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.343000000,1.343000000,1343000,10171,2341,2171,1.886520147,1.749523810,gpio35,gpio34,1.958072269,1.975860483,-243793.148909261,-1058.711807772,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.344000000,1.344000000,1344000,10172,2288,2039,1.843809524,1.643150183,gpio35,gpio34,1.957757347,1.975728432,-367775.774221890,-1563.281618048,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.345000000,1.345000000,1345000,10173,2255,1964,1.817216117,1.582710623,gpio35,gpio34,1.957382300,1.975569920,-437991.190755361,-1876.543642634,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.346000000,1.346000000,1346000,10174,2220,1955,1.789010989,1.575457875,gpio35,gpio34,1.957000376,1.975383361,-446023.182641528,-2208.572726783,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.347000000,1.347000000,1347000,10175,2223,2012,1.791428571,1.621391941,gpio35,gpio34,1.956664767,1.975199406,-391933.933305041,-2177.743671674,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.348000000,1.348000000,1348000,10176,2277,2131,1.834945055,1.717289377,gpio35,gpio34,1.956425392,1.975059152,-279550.000910197,-1660.397245124,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
1.349000000,1.349000000,1349000,10177,2345,2283,1.889743590,1.839780220,gpio35,gpio34,1.956308747,1.974973836,-136221.847832364,-1010.005913883,313971.139899919,1588.138992109,256233.514990015,1290.658523603,313713.065197283,1584.364108541,256022.898854381,1287.590728102,-74.909315,-83.356256,-8.446941,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,452,0,0,5635,0,1003
