host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.350000000,1.350000000,1350000,10178,2438,2458,1.964688645,1.980805861,gpio35,gpio34,1.956333244,1.974963551,28608.489400084,-121.760954123,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,1,0,5635,0,1003
1.351000000,1.351000000,1351000,10179,2524,2633,2.033992674,2.121831502,gpio35,gpio34,1.956498742,1.975022580,193273.996295299,698.814635119,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.352000000,1.352000000,1352000,10180,2606,2778,2.100073260,2.238681319,gpio35,gpio34,1.956780925,1.975147631,329541.560760543,1480.409005595,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.353000000,1.353000000,1353000,10181,2663,2875,2.146007326,2.316849817,gpio35,gpio34,1.957140993,1.975318490,420499.614584397,2022.717761850,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.354000000,1.354000000,1354000,10182,2680,2908,2.159706960,2.343443223,gpio35,gpio34,1.957527296,1.975502879,451135.719585197,2182.877777587,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.355000000,1.355000000,1355000,10183,2692,2872,2.169377289,2.314432234,gpio35,gpio34,1.957884201,1.975696753,416804.651557920,2295.176829338,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.356000000,1.356000000,1356000,10184,2649,2770,2.134725275,2.232234432,gpio35,gpio34,1.958158551,1.975855782,320394.705367901,1882.654738365,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.357000000,1.357000000,1357000,10185,2575,2626,2.075091575,2.116190476,gpio35,gpio34,1.958316583,1.975955018,184554.581431764,1174.800184867,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.358000000,1.358000000,1358000,10186,2483,2449,2.000952381,1.973553114,gpio35,gpio34,1.958331819,1.975980015,17793.693004178,295.930591630,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.359000000,1.359000000,1359000,10187,2399,2273,1.933260073,1.831721612,gpio35,gpio34,1.958205209,1.975937295,-147859.325304211,-505.738845661,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.360000000,1.360000000,1360000,10188,2329,2122,1.876849817,1.710036630,gpio35,gpio34,1.957957040,1.975838208,-289818.959825061,-1173.044362399,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.361000000,1.361000000,1361000,10189,2265,2009,1.825274725,1.618974359,gpio35,gpio34,1.957618058,1.975687644,-395874.483942159,-1782.441608855,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.362000000,1.362000000,1362000,10190,2241,1956,1.805934066,1.576263736,gpio35,gpio34,1.957236703,1.975517891,-445357.398688986,-2009.623026303,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.363000000,1.363000000,1363000,10191,2215,1968,1.784981685,1.585934066,gpio35,gpio34,1.956865401,1.975327354,-433618.730521066,-2255.657583922,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.364000000,1.364000000,1364000,10192,2224,2047,1.792234432,1.649597070,gpio35,gpio34,1.956558133,1.975144261,-358837.482559776,-2167.540479192,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.365000000,1.365000000,1365000,10193,2299,2175,1.852673993,1.752747253,gpio35,gpio34,1.956354322,1.975021791,-238016.663538755,-1449.860879159,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.366000000,1.366000000,1366000,10194,2378,2341,1.916336996,1.886520147,gpio35,gpio34,1.956284487,1.974963106,-81554.514567524,-694.738315551,324922.487717658,1629.502757052,265170.968114248,1324.274281453,324132.663875837,1621.916651182,264526.388681638,1318.109158469,-78.038041,-86.477502,-8.439460,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,453,0,0,5635,0,1003
1.367000000,1.367000000,1367000,10195,2466,2516,1.987252747,2.027545788,gpio35,gpio34,1.956355749,1.974975396,83221.155331660,145.490572641,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,1,0,5635,0,1003
1.368000000,1.368000000,1368000,10196,2547,2685,2.052527473,2.163736264,gpio35,gpio34,1.956563129,1.975052948,242185.394176328,918.098106386,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.369000000,1.369000000,1369000,10197,2622,2819,2.112967033,2.271721612,gpio35,gpio34,1.956878288,1.975190862,368051.845705228,1632.692067833,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.370000000,1.370000000,1370000,10198,2654,2893,2.138754579,2.331355311,gpio35,gpio34,1.957252765,1.975354426,437325.876936446,1936.344521174,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.371000000,1.371000000,1371000,10199,2693,2904,2.170183150,2.340219780,gpio35,gpio34,1.957635732,1.975549255,447240.752597971,2306.474447621,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.372000000,1.372000000,1372000,10200,2692,2845,2.169377289,2.292673993,gpio35,gpio34,1.957970770,1.975743083,391268.067229988,2294.627812379,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.373000000,1.373000000,1373000,10201,2630,2724,2.119413919,2.195164835,gpio35,gpio34,1.958207964,1.975886753,277002.582239681,1700.843215336,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.374000000,1.374000000,1374000,10202,2555,2557,2.058974359,2.060586081,gpio35,gpio34,1.958310342,1.975969841,119560.338118980,983.630312567,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.375000000,1.375000000,1375000,10203,2456,2388,1.979194139,1.924395604,gpio35,gpio34,1.958276428,1.975973065,-39606.682219138,38.170763644,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.376000000,1.376000000,1376000,10204,2368,2220,1.908278388,1.789010989,gpio35,gpio34,1.958107162,1.975905371,-197673.426306150,-801.401556995,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.377000000,1.377000000,1377000,10205,2306,2079,1.858315018,1.675384615,gpio35,gpio34,1.957824440,1.975787780,-330172.154418305,-1392.090124669,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.378000000,1.378000000,1378000,10206,2251,1982,1.813992674,1.597216117,gpio35,gpio34,1.957463831,1.975625985,-421129.577648502,-1915.406878217,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.379000000,1.379000000,1379000,10207,2226,1951,1.793846154,1.572234432,gpio35,gpio34,1.957078602,1.975444205,-449882.834224700,-2151.995491190,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.380000000,1.380000000,1380000,10208,2215,1988,1.784981685,1.602051282,gpio35,gpio34,1.956723574,1.975253743,-414611.909852014,-2254.785264433,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.381000000,1.381000000,1381000,10209,2260,2087,1.821245421,1.681831502,gpio35,gpio34,1.956448682,1.975099735,-321027.484096008,-1823.223243437,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.382000000,1.382000000,1382000,10210,2323,2228,1.872014652,1.795457875,gpio35,gpio34,1.956287692,1.974996649,-188010.055073450,-1220.369890168,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.383000000,1.383000000,1383000,10211,2408,2398,1.940512821,1.932454212,gpio35,gpio34,1.956263858,1.974962166,-27833.475787607,-408.235852784,314257.296534671,1591.328437448,256467.048939612,1293.250541576,314001.180566431,1588.653851951,256258.031337523,1291.076943052,-82.385241,-90.301370,-7.916128,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,454,0,0,5635,0,1003
1.384000000,1.384000000,1384000,10212,2497,2577,2.012234432,2.076703297,gpio35,gpio34,1.956384298,1.974999438,140652.909995872,441.246693738,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,1,0,5635,0,1003
1.385000000,1.385000000,1385000,10213,2559,2732,2.062197802,2.201611722,gpio35,gpio34,1.956629525,1.975086636,286384.187855107,1032.295416275,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.386000000,1.386000000,1386000,10214,2641,2851,2.128278388,2.297509158,gpio35,gpio34,1.956970405,1.975239828,398089.802128790,1813.556305971,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.387000000,1.387000000,1387000,10215,2670,2907,2.151648352,2.342637363,gpio35,gpio34,1.957356072,1.975416237,450393.829249739,2088.407412692,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.388000000,1.388000000,1388000,10216,2694,2895,2.170989011,2.332967033,gpio35,gpio34,1.957731683,1.975611809,438650.124651259,2315.282864337,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.389000000,1.389000000,1389000,10217,2689,2814,2.166959707,2.267692308,gpio35,gpio34,1.958041643,1.975803157,361981.626834300,2265.266777502,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.390000000,1.390000000,1390000,10218,2610,2680,2.103296703,2.159706960,gpio35,gpio34,1.958243308,1.975930651,235511.008284388,1509.328807995,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.391000000,1.391000000,1391000,10219,2514,2509,2.025934066,2.021904762,gpio35,gpio34,1.958306970,1.975980654,74345.818814566,591.964042959,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.392000000,1.392000000,1392000,10220,2426,2331,1.955018315,1.878461538,gpio35,gpio34,1.958227125,1.975959692,-93245.970081172,-248.162070960,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.393000000,1.393000000,1393000,10221,2337,2169,1.883296703,1.747912088,gpio35,gpio34,1.958016809,1.975867029,-245612.419495706,-1096.988219559,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.394000000,1.394000000,1394000,10222,2287,2039,1.843003663,1.643150183,gpio35,gpio34,1.957701943,1.975734166,-367711.007076210,-1572.899271042,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.395000000,1.395000000,1395000,10223,2255,1965,1.817216117,1.583516484,gpio35,gpio34,1.957327757,1.975575647,-436985.379146057,-1876.611517180,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.396000000,1.396000000,1396000,10224,2221,1957,1.789816850,1.577069597,gpio35,gpio34,1.956947499,1.975389889,-444077.267613065,-2199.100372661,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.397000000,1.397000000,1397000,10225,2218,2012,1.787399267,1.621391941,gpio35,gpio34,1.956611944,1.975201898,-391872.182653144,-2225.521754670,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.398000000,1.398000000,1398000,10226,2279,2129,1.836556777,1.715677656,gpio35,gpio34,1.956371009,1.975063253,-281370.530470491,-1641.346424479,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
1.399000000,1.399000000,1399000,10227,2351,2284,1.894578755,1.840586081,gpio35,gpio34,1.956255224,1.974982768,-135217.229170790,-952.813500883,314073.959102385,1584.304742450,256317.426287291,1287.542482105,313817.141059735,1580.612288321,256107.835718546,1284.541675866,-74.845067,-83.446215,-8.601148,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,455,0,0,5635,0,1003
