host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.400000000,1.400000000,1400000,10228,2436,2460,1.963076923,1.982417582,gpio35,gpio34,1.956281387,1.974970863,30553.212673765,-140.947019888,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,1,0,5635,0,1003
1.401000000,1.401000000,1401000,10229,2529,2632,2.038021978,2.121025641,gpio35,gpio34,1.956446131,1.975033914,192393.447153399,746.428880978,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.402000000,1.402000000,1402000,10230,2605,2778,2.099267399,2.238681319,gpio35,gpio34,1.956728366,1.975158147,329603.001398554,1470.734672444,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.403000000,1.403000000,1403000,10231,2659,2876,2.142783883,2.317655678,gpio35,gpio34,1.957089294,1.975325773,421502.103012539,1984.432620650,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.404000000,1.404000000,1404000,10232,2680,2911,2.159706960,2.345860806,gpio35,gpio34,1.957478065,1.975510154,454019.423986450,2182.791564704,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.405000000,1.405000000,1405000,10233,2692,2874,2.169377289,2.316043956,gpio35,gpio34,1.957836631,1.975704021,418744.363024002,2295.090702668,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.406000000,1.406000000,1406000,10234,2649,2771,2.134725275,2.233040293,gpio35,gpio34,1.958111835,1.975863042,321391.367891747,1882.568697822,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.407000000,1.407000000,1407000,10235,2588,2626,2.085567766,2.116190476,gpio35,gpio34,1.958269913,1.975972747,184609.138062317,1298.736320687,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.408000000,1.408000000,1408000,10236,2486,2448,2.003369963,1.972747253,gpio35,gpio34,1.958284391,1.976000144,16907.085847331,324.341183374,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.409000000,1.409000000,1409000,10237,2401,2273,1.934871795,1.831721612,gpio35,gpio34,1.958157828,1.975959016,-147803.936623131,-486.896825303,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.410000000,1.410000000,1410000,10238,2330,2124,1.877655678,1.711648352,gpio35,gpio34,1.957911318,1.975860713,-287881.408071123,-1163.761344855,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.411000000,1.411000000,1411000,10239,2267,2007,1.826886447,1.617362637,gpio35,gpio34,1.957570770,1.975711738,-397703.306663052,-1763.627713535,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.412000000,1.412000000,1412000,10240,2241,1955,1.805934066,1.575457875,gpio35,gpio34,1.957188657,1.975541961,-446243.283356389,-2009.908266467,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.413000000,1.413000000,1413000,10241,2219,1967,1.788205128,1.585128205,gpio35,gpio34,1.956816596,1.975354624,-434503.729303802,-2217.781895669,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.414000000,1.414000000,1414000,10242,2224,2048,1.792234432,1.650402930,gpio35,gpio34,1.956510183,1.975171504,-357839.377882190,-2167.863309803,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.415000000,1.415000000,1415000,10243,2298,2176,1.851868132,1.753553114,gpio35,gpio34,1.956307226,1.975048200,-237019.556965847,-1459.723547734,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.416000000,1.416000000,1416000,10244,2378,2342,1.916336996,1.887326007,gpio35,gpio34,1.956238244,1.974989489,-80558.405101189,-695.050960663,325093.830824143,1633.300709342,265310.802133572,1327.360824583,324309.694188421,1625.800925964,264670.864060068,1321.265854690,-78.063197,-86.275204,-8.212006,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,456,0,0,5635,0,1003
1.417000000,1.417000000,1417000,10245,2467,2507,1.988058608,2.020293040,gpio35,gpio34,1.956302299,1.975002558,74805.176380836,154.718400968,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,1,0,5635,0,1003
1.418000000,1.418000000,1418000,10246,2547,2682,2.052527473,2.161318681,gpio35,gpio34,1.956507316,1.975080083,239424.486589070,917.776546090,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.419000000,1.419000000,1419000,10247,2620,2816,2.111355311,2.269304029,gpio35,gpio34,1.956820112,1.975216358,365293.699025558,1613.290507509,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.420000000,1.420000000,1420000,10248,2652,2896,2.137142857,2.333772894,gpio35,gpio34,1.957197065,1.975378285,440217.143788071,1916.962362411,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.421000000,1.421000000,1421000,10249,2688,2906,2.166153846,2.341831502,gpio35,gpio34,1.957581699,1.975569061,449188.018951975,2258.491188635,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.422000000,1.422000000,1422000,10250,2695,2848,2.171794872,2.295091575,gpio35,gpio34,1.957919209,1.975765286,394154.495548408,2323.013823004,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.423000000,1.423000000,1423000,10251,2631,2726,2.120219780,2.196776557,gpio35,gpio34,1.958158067,1.975909741,278945.014899014,1710.120518362,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.424000000,1.424000000,1424000,10252,2557,2559,2.060586081,2.062197802,gpio35,gpio34,1.958262106,1.975994417,121500.828345653,1002.438499085,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.425000000,1.425000000,1425000,10253,2455,2392,1.978388278,1.927619048,gpio35,gpio34,1.958231463,1.975996811,-35785.914021154,28.339659593,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.426000000,1.426000000,1426000,10254,2368,2220,1.908278388,1.789010989,gpio35,gpio34,1.958062243,1.975929093,-197620.915799441,-801.682669148,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.427000000,1.427000000,1427000,10255,2306,2081,1.858315018,1.676996337,gpio35,gpio34,1.957781177,1.975811479,-328237.477960564,-1392.370955710,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.428000000,1.428000000,1428000,10256,2250,1982,1.813186813,1.597216117,gpio35,gpio34,1.957420612,1.975648854,-421079.054328757,-1925.227589221,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.429000000,1.429000000,1429000,10257,2229,1951,1.796263736,1.572234432,gpio35,gpio34,1.957035426,1.975469469,-449832.361428275,-2123.645738307,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.430000000,1.430000000,1430000,10258,2215,1987,1.784981685,1.601245421,gpio35,gpio34,1.956679636,1.975278981,-415502.596759154,-2255.084343685,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.431000000,1.431000000,1431000,10259,2259,2088,1.820439560,1.682637363,gpio35,gpio34,1.956405593,1.975124142,-320035.061854703,-1833.062184403,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.432000000,1.432000000,1432000,10260,2324,2228,1.872820513,1.795457875,gpio35,gpio34,1.956244646,1.975021838,-187959.734485156,-1211.118670606,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.433000000,1.433000000,1433000,10261,2409,2400,1.941318681,1.934065934,gpio35,gpio34,1.956222467,1.974988135,-25900.987058363,-398.993884442,314822.387592108,1590.775863275,256928.222753175,1292.801472213,314552.916855465,1588.204009139,256708.306253656,1290.711362040,-82.349031,-90.824086,-8.475055,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,457,0,0,5635,0,1003
1.434000000,1.434000000,1434000,10262,2496,2577,2.011428571,2.076703297,gpio35,gpio34,1.956342948,1.975024575,140701.247774849,431.399098525,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,1,0,5635,0,1003
1.435000000,1.435000000,1435000,10263,2564,2734,2.066227106,2.203223443,gpio35,gpio34,1.956589828,1.975115778,288314.695757844,1079.698633421,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.436000000,1.436000000,1436000,10264,2641,2849,2.128278388,2.295897436,gpio35,gpio34,1.956929136,1.975268940,396253.942600547,1813.211315929,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.437000000,1.437000000,1437000,10265,2670,2906,2.151648352,2.341831502,gpio35,gpio34,1.957314038,1.975445320,449500.914811793,2088.062767641,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.438000000,1.438000000,1438000,10266,2693,2897,2.170183150,2.334578755,gpio35,gpio34,1.957691303,1.975640058,440581.430820059,2305.398403136,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.439000000,1.439000000,1439000,10267,2684,2811,2.162930403,2.265274725,gpio35,gpio34,1.957998886,1.975827348,359205.455543084,2217.231557587,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.440000000,1.440000000,1440000,10268,2604,2677,2.098461538,2.157289377,gpio35,gpio34,1.958198177,1.975949982,232737.613164464,1451.801462505,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.441000000,1.441000000,1441000,10269,2514,2509,2.025934066,2.021904762,gpio35,gpio34,1.958261884,1.975999966,74398.524782070,591.735189579,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.442000000,1.442000000,1442000,10270,2418,2331,1.948571429,1.878461538,gpio35,gpio34,1.958182083,1.975972538,-93193.316819636,-324.711981839,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.443000000,1.443000000,1443000,10271,2343,2170,1.888131868,1.748717949,gpio35,gpio34,1.957972619,1.975884697,-244618.709656662,-1039.899329411,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.444000000,1.444000000,1444000,10272,2284,2042,1.840586081,1.645567766,gpio35,gpio34,1.957660214,1.975749398,-364836.072485467,-1601.728916930,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.445000000,1.445000000,1445000,10273,2254,1963,1.816410256,1.581904762,gpio35,gpio34,1.957284459,1.975590059,-438818.865643751,-1886.332011834,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.446000000,1.446000000,1446000,10274,2222,1948,1.790622711,1.569816850,gpio35,gpio34,1.956896991,1.975405092,-452496.685239646,-2189.730825232,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.447000000,1.447000000,1447000,10275,2215,2010,1.784981685,1.619780220,gpio35,gpio34,1.956559874,1.975214668,-393695.416246714,-2254.322219965,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.448000000,1.448000000,1448000,10276,2274,2130,1.832527473,1.716483516,gpio35,gpio34,1.956319798,1.975071981,-280368.613138159,-1689.198410896,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
1.449000000,1.449000000,1449000,10277,2345,2285,1.889743590,1.841391941,gpio35,gpio34,1.956204870,1.974986653,-134216.313755791,-1010.157796108,314235.461524680,1580.029185645,256449.229271977,1284.067796412,313891.056558692,1575.780248952,256168.158549861,1280.614744515,-75.139052,-83.512636,-8.373583,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,458,0,0,5635,0,1003
