host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.500000000,1.500000000,1500000,10328,2441,2458,1.967106227,1.980805861,gpio35,gpio34,1.956195793,1.974974324,28769.168893493,-93.239480697,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,1,0,5635,0,1003
1.501000000,1.501000000,1501000,10329,2526,2630,2.035604396,2.119413919,gpio35,gpio34,1.956359011,1.975034954,190611.187416908,717.767426278,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.502000000,1.502000000,1502000,10330,2606,2779,2.100073260,2.239487179,gpio35,gpio34,1.956642140,1.975159992,330645.851614106,1480.262522375,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.503000000,1.503000000,1503000,10331,2657,2876,2.141172161,2.317655678,gpio35,gpio34,1.957003153,1.975326004,421602.801147107,1965.330460349,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.504000000,1.504000000,1504000,10332,2679,2911,2.158901099,2.345860806,gpio35,gpio34,1.957392011,1.975509579,454120.021422883,2173.248667358,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.505000000,1.505000000,1505000,10333,2697,2871,2.173406593,2.313626374,gpio35,gpio34,1.957748245,1.975707476,416021.532170691,2342.798312983,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.506000000,1.506000000,1506000,10334,2653,2771,2.137948718,2.233040293,gpio35,gpio34,1.958023537,1.975869717,321494.587561597,1920.688439732,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.507000000,1.507000000,1507000,10335,2589,2624,2.086373626,2.114578755,gpio35,gpio34,1.958180092,1.975980221,182830.036050959,1308.197460474,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.508000000,1.508000000,1508000,10336,2484,2448,2.001758242,1.972747253,gpio35,gpio34,1.958194660,1.976005999,17011.981399523,305.172379638,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.509000000,1.509000000,1509000,10337,2400,2273,1.934065934,1.831721612,gpio35,gpio34,1.958068187,1.975964059,-147699.145966491,-496.506299441,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.510000000,1.510000000,1510000,10338,2325,2122,1.873626374,1.710036630,gpio35,gpio34,1.957820155,1.975861722,-289658.940666678,-1211.521852695,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.511000000,1.511000000,1511000,10339,2263,2006,1.823663004,1.616556777,gpio35,gpio34,1.957478892,1.975709523,-398537.952495243,-1801.800300073,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.512000000,1.512000000,1512000,10340,2241,1956,1.805934066,1.576263736,gpio35,gpio34,1.957097676,1.975539747,-445194.876081209,-2009.882037242,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.513000000,1.513000000,1513000,10341,2217,1967,1.786593407,1.585128205,gpio35,gpio34,1.956725707,1.975350801,-434397.479666666,-2236.836014262,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.514000000,1.514000000,1514000,10342,2224,2048,1.792234432,1.650402930,gpio35,gpio34,1.956419384,1.975167685,-357733.234494692,-2167.818052689,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.515000000,1.515000000,1515000,10343,2299,2176,1.852673993,1.753553114,gpio35,gpio34,1.956216518,1.975045191,-236913.519721736,-1450.138175083,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.516000000,1.516000000,1516000,10344,2380,2341,1.917948718,1.886520147,gpio35,gpio34,1.956146822,1.974988095,-81393.583125091,-675.935012590,324569.051300378,1636.076811575,264882.526776760,1329.616924350,323739.958485132,1628.907579638,264205.899726353,1323.790589027,-77.989553,-86.353030,-8.363477,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,462,0,0,5635,0,1003
1.517000000,1.517000000,1517000,10345,2469,2518,1.989670330,2.029157509,gpio35,gpio34,1.956219832,1.975002777,85264.144304188,173.815233092,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,1,0,5635,0,1003
1.518000000,1.518000000,1518000,10346,2553,2686,2.057362637,2.164542125,gpio35,gpio34,1.956428155,1.975085137,243285.230929114,975.014924559,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.519000000,1.519000000,1519000,10347,2623,2819,2.113772894,2.271721612,gpio35,gpio34,1.956743448,1.975223824,368209.473390493,1641.851165217,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.520000000,1.520000000,1520000,10348,2653,2895,2.137948718,2.332967033,gpio35,gpio34,1.957119672,1.975386549,439365.565455564,1926.414137874,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.521000000,1.521000000,1521000,10349,2690,2905,2.167765568,2.341025641,gpio35,gpio34,1.957503578,1.975578928,448337.292197801,2277.473673115,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.522000000,1.522000000,1522000,10350,2694,2846,2.170989011,2.293479853,gpio35,gpio34,1.957839554,1.975774338,392363.510290218,2313.356842618,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.523000000,1.523000000,1523000,10351,2631,2725,2.120219780,2.195970696,gpio35,gpio34,1.958077685,1.975918784,278096.929856851,1710.013355751,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.524000000,1.524000000,1524000,10352,2558,2557,2.061391941,2.060586081,gpio35,gpio34,1.958180193,1.976004257,119712.482157763,1011.871604430,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.525000000,1.525000000,1525000,10353,2456,2389,1.979194139,1.925201465,gpio35,gpio34,1.958147215,1.976007447,-38513.581093625,37.763331833,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.526000000,1.526000000,1526000,10354,2367,2219,1.907472527,1.788205128,gpio35,gpio34,1.957977273,1.975938912,-198463.636743301,-811.348742169,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.527000000,1.527000000,1527000,10355,2307,2081,1.859120879,1.676996337,gpio35,gpio34,1.957696292,1.975822094,-328138.246952711,-1382.947041069,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.528000000,1.528000000,1528000,10356,2252,1981,1.814798535,1.596410256,gpio35,gpio34,1.957335006,1.975661070,-421921.031782681,-1906.272937701,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.529000000,1.529000000,1529000,10357,2228,1952,1.795457875,1.573040293,gpio35,gpio34,1.956950711,1.975480867,-448791.278443206,-2133.330523820,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.530000000,1.530000000,1530000,10358,2217,1986,1.786593407,1.600439560,gpio35,gpio34,1.956594200,1.975291980,-416344.773318609,-2236.138962031,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.531000000,1.531000000,1531000,10359,2260,2087,1.821245421,1.681831502,gpio35,gpio34,1.956319437,1.975137933,-320876.396237598,-1823.675908925,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.532000000,1.532000000,1532000,10360,2324,2231,1.872820513,1.797875458,gpio35,gpio34,1.956160993,1.975035616,-185035.790610591,-1211.281942197,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.533000000,1.533000000,1533000,10361,2410,2401,1.942124542,1.934871795,gpio35,gpio34,1.956139704,1.975002705,-24862.185589211,-389.616831967,314622.582954358,1600.476516535,256765.161127007,1300.685058521,314343.473713137,1597.276558092,256537.378592704,1298.084496693,-82.336981,-90.551958,-8.214977,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,463,0,0,5635,0,1003
1.534000000,1.534000000,1534000,10362,2498,2575,2.013040293,2.075091575,gpio35,gpio34,1.956258656,1.975040742,138915.682750224,450.306934741,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,1,0,5635,0,1003
1.535000000,1.535000000,1535000,10363,2559,2736,2.062197802,2.204835165,gpio35,gpio34,1.956507232,1.975127899,290295.353221320,1031.806436243,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.536000000,1.536000000,1536000,10364,2643,2854,2.129890110,2.299926740,gpio35,gpio34,1.956850652,1.975282662,401055.947098868,1832.148136506,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.537000000,1.537000000,1537000,10365,2672,2908,2.153260073,2.343443223,gpio35,gpio34,1.957237244,1.975460639,451474.789613307,2106.980651397,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.538000000,1.538000000,1538000,10366,2695,2892,2.171794872,2.330549451,gpio35,gpio34,1.957610557,1.975656973,435965.567131387,2324.297369009,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.539000000,1.539000000,1539000,10367,2685,2812,2.163736264,2.266080586,gpio35,gpio34,1.957919027,1.975845052,360240.863102717,2226.571463699,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.540000000,1.540000000,1540000,10368,2611,2679,2.104102564,2.158901099,gpio35,gpio34,1.958120009,1.975973310,234713.094547306,1518.372993476,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.541000000,1.541000000,1541000,10369,2512,2506,2.024322344,2.019487179,gpio35,gpio34,1.958181376,1.976021659,71666.484529682,572.378701872,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.542000000,1.542000000,1542000,10370,2424,2331,1.953406593,1.878461538,gpio35,gpio34,1.958101656,1.975999044,-93099.297339463,-267.727826705,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.543000000,1.543000000,1543000,10371,2340,2170,1.885714286,1.748717949,gpio35,gpio34,1.957892272,1.975908759,-244524.784195970,-1068.833605578,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.544000000,1.544000000,1544000,10372,2287,2042,1.843003663,1.645567766,gpio35,gpio34,1.957579948,1.975775854,-364742.240950235,-1573.393294057,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.545000000,1.545000000,1545000,10373,2254,1966,1.816410256,1.584322344,gpio35,gpio34,1.957206690,1.975616488,-435901.800247747,-1886.645206967,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.546000000,1.546000000,1546000,10374,2222,1957,1.790622711,1.577069597,gpio35,gpio34,1.956826553,1.975431495,-443935.881524422,-2190.043707169,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.547000000,1.547000000,1547000,10375,2218,2012,1.787399267,1.621391941,gpio35,gpio34,1.956491118,1.975243462,-391730.937950590,-2226.014306638,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.548000000,1.548000000,1548000,10376,2277,2129,1.834945055,1.715677656,gpio35,gpio34,1.956250305,1.975103164,-281229.427012639,-1660.918805483,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
1.549000000,1.549000000,1549000,10377,2350,2285,1.893772894,1.841391941,gpio35,gpio34,1.956135447,1.975021834,-134135.157585627,-962.826148712,314440.700449623,1582.561141926,256616.725848789,1286.125482151,314175.544249060,1578.736168249,256400.330465081,1283.016979114,-74.766341,-83.244494,-8.478153,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,464,0,0,5635,0,1003
