host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.550000000,1.550000000,1550000,10378,2438,2459,1.964688645,1.981611722,gpio35,gpio34,1.956160923,1.975011501,29751.983725805,-122.329172687,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,1,0,5635,0,1003
1.551000000,1.551000000,1551000,10379,2523,2634,2.033186813,2.122637363,gpio35,gpio34,1.956327399,1.975069676,194416.347126695,688.706823979,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.552000000,1.552000000,1552000,10380,2605,2777,2.099267399,2.237875458,gpio35,gpio34,1.956608947,1.975193874,328800.550779568,1470.311302267,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.553000000,1.553000000,1553000,10381,2659,2880,2.142783883,2.320879121,gpio35,gpio34,1.956973218,1.975361464,425406.000998019,1984.009673843,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.554000000,1.554000000,1554000,10382,2679,2912,2.158901099,2.346666667,gpio35,gpio34,1.957362911,1.975545003,455096.090381636,2172.828880050,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.555000000,1.555000000,1555000,10383,2692,2873,2.169377289,2.315238095,gpio35,gpio34,1.957720786,1.975738836,417937.734291255,2294.678141493,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.556000000,1.556000000,1556000,10384,2650,2771,2.135531136,2.233040293,gpio35,gpio34,1.957996106,1.975898628,321526.655018502,1891.696710001,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.557000000,1.557000000,1557000,10385,2580,2625,2.079120879,2.115384615,gpio35,gpio34,1.958153494,1.976001850,183803.180671176,1221.993757708,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.558000000,1.558000000,1558000,10386,2481,2450,1.999340659,1.974358974,gpio35,gpio34,1.958169700,1.976025189,18925.262105889,276.295845340,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.559000000,1.559000000,1559000,10387,2394,2273,1.929230769,1.831721612,gpio35,gpio34,1.958043252,1.975978395,-147669.997002371,-553.974439587,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.560000000,1.560000000,1560000,10388,2332,2122,1.879267399,1.710036630,gpio35,gpio34,1.957795245,1.975881684,-289629.820851522,-1144.910434379,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.561000000,1.561000000,1561000,10389,2264,2007,1.824468864,1.617362637,gpio35,gpio34,1.957454812,1.975730271,-397567.752569132,-1792.496457939,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.562000000,1.562000000,1562000,10390,2242,1956,1.806739927,1.576263736,gpio35,gpio34,1.957073621,1.975561280,-445166.755585794,-2000.587498950,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.563000000,1.563000000,1563000,10391,2219,1966,1.788205128,1.584322344,gpio35,gpio34,1.956700870,1.975373924,-435310.496522516,-2218.010609714,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.564000000,1.564000000,1564000,10392,2224,2049,1.792234432,1.651208791,gpio35,gpio34,1.956395378,1.975190785,-356763.119872147,-2168.091795134,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.565000000,1.565000000,1565000,10393,2299,2177,1.852673993,1.754358974,gpio35,gpio34,1.956193342,1.975068268,-235944.375213813,-1450.411643786,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.566000000,1.566000000,1566000,10394,2383,2341,1.920366300,1.886520147,gpio35,gpio34,1.956123668,1.975013566,-81366.516992446,-647.587725442,324752.949478552,1634.449151265,265032.607056779,1328.294147399,323928.686501337,1626.873788949,264359.921662843,1322.137755553,-77.959747,-86.184591,-8.224843,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,465,0,0,5635,0,1003
1.567000000,1.567000000,1567000,10395,2469,2519,1.989670330,2.029963370,gpio35,gpio34,1.956197508,1.975028223,86232.292601470,173.513690571,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,1,0,5635,0,1003
1.568000000,1.568000000,1568000,10396,2551,2685,2.055750916,2.163736264,gpio35,gpio34,1.956405047,1.975108945,242370.192616560,955.633361992,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.569000000,1.569000000,1569000,10397,2623,2819,2.113772894,2.271721612,gpio35,gpio34,1.956720363,1.975247609,368236.459347021,1641.569305801,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.570000000,1.570000000,1570000,10398,2655,2896,2.139560440,2.333772894,gpio35,gpio34,1.957097416,1.975411922,440333.633656905,1945.212881905,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.571000000,1.571000000,1571000,10399,2692,2905,2.169377289,2.341025641,gpio35,gpio34,1.957481344,1.975605888,448363.283100171,2296.253618403,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.572000000,1.572000000,1572000,10400,2694,2845,2.170989011,2.292673993,gpio35,gpio34,1.957816537,1.975801271,391448.365970917,2313.037686372,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.573000000,1.573000000,1573000,10401,2631,2725,2.120219780,2.195970696,gpio35,gpio34,1.958054691,1.975945689,278123.809912638,1709.694518661,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.574000000,1.574000000,1574000,10402,2557,2558,2.060586081,2.061391941,gpio35,gpio34,1.958158028,1.976030330,120680.444564264,1002.012925383,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.575000000,1.575000000,1575000,10403,2455,2386,1.978388278,1.922783883,gpio35,gpio34,1.958122654,1.976032688,-41311.023572608,27.914511465,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.576000000,1.576000000,1576000,10404,2368,2221,1.908278388,1.789816850,gpio35,gpio34,1.957954348,1.975964933,-196552.735625958,-802.107392128,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.577000000,1.577000000,1577000,10405,2307,2079,1.859120879,1.675384615,gpio35,gpio34,1.957671778,1.975848089,-329993.693659563,-1383.255093173,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.578000000,1.578000000,1578000,10406,2251,1984,1.813992674,1.598827839,gpio35,gpio34,1.957312935,1.975686234,-419069.076888980,-1916.120842546,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.579000000,1.579000000,1579000,10407,2226,1951,1.793846154,1.572234432,gpio35,gpio34,1.956927856,1.975504394,-449706.612427476,-2152.708741555,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.580000000,1.580000000,1580000,10408,2216,1987,1.785787546,1.601245421,gpio35,gpio34,1.956572174,1.975314677,-415376.973507356,-2245.957640754,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.581000000,1.581000000,1581000,10409,2259,2088,1.820439560,1.682637363,gpio35,gpio34,1.956298239,1.975159802,-319909.564226157,-1833.484768969,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.582000000,1.582000000,1582000,10410,2321,2229,1.870402930,1.796263736,gpio35,gpio34,1.956138204,1.975055045,-186893.253123469,-1240.161314969,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.583000000,1.583000000,1583000,10411,2409,2399,1.941318681,1.933260073,gpio35,gpio34,1.956115326,1.975021308,-26717.790639576,-399.387003778,315115.231957330,1584.828944076,257167.214595131,1287.968493493,314845.171633800,1581.377697424,256946.816930622,1285.163713224,-82.316505,-90.266301,-7.949796,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,466,0,0,5635,0,1003
1.584000000,1.584000000,1584000,10412,2496,2573,2.011428571,2.073479853,gpio35,gpio34,1.956232691,1.975057716,137061.933304909,431.006372307,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,1,0,5635,0,1003
1.585000000,1.585000000,1585000,10413,2559,2733,2.062197802,2.202417582,gpio35,gpio34,1.956478876,1.975144856,287502.348294681,1031.605495960,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.586000000,1.586000000,1586000,10414,2640,2852,2.127472527,2.298315018,gpio35,gpio34,1.956820712,1.975297184,399206.844407925,1803.326914782,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.587000000,1.587000000,1587000,10415,2669,2904,2.150842491,2.340219780,gpio35,gpio34,1.957204111,1.975472729,447745.317563517,2078.188250894,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.588000000,1.588000000,1588000,10416,2692,2893,2.169377289,2.331355311,gpio35,gpio34,1.957578262,1.975666633,436945.370707492,2295.533760906,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.589000000,1.589000000,1589000,10417,2684,2811,2.162930403,2.265274725,gpio35,gpio34,1.957885958,1.975853897,359337.468413708,2216.916940793,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.590000000,1.590000000,1590000,10418,2611,2680,2.104102564,2.159706960,gpio35,gpio34,1.958087779,1.975982146,235692.821714525,1518.268285887,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.591000000,1.591000000,1591000,10419,2514,2510,2.025934066,2.022710623,gpio35,gpio34,1.958152402,1.976032098,75468.559662041,591.354420579,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.592000000,1.592000000,1592000,10420,2421,2333,1.950989011,1.880073260,gpio35,gpio34,1.958074323,1.976007055,-91183.242743775,-296.471887688,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.593000000,1.593000000,1593000,10421,2341,2169,1.886520147,1.747912088,gpio35,gpio34,1.957864161,1.975917568,-245433.973347185,-1059.388279324,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.594000000,1.594000000,1594000,10422,2285,2039,1.841391941,1.643150183,gpio35,gpio34,1.957549447,1.975783042,-367532.739373838,-1592.577895511,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.595000000,1.595000000,1595000,10423,2250,1966,1.813186813,1.584322344,gpio35,gpio34,1.957176220,1.975620446,-435866.180480618,-1924.890945407,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.596000000,1.596000000,1596000,10424,2221,1956,1.789816850,1.576263736,gpio35,gpio34,1.956795307,1.975434642,-444841.406607829,-2199.630717489,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.597000000,1.597000000,1597000,10425,2218,2012,1.787399267,1.621391941,gpio35,gpio34,1.956459904,1.975246607,-391694.448278145,-2226.051569154,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.598000000,1.598000000,1598000,10426,2278,2128,1.835750916,1.714871795,gpio35,gpio34,1.956218316,1.975107111,-282134.083060636,-1651.415869942,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
1.599000000,1.599000000,1599000,10427,2346,2284,1.890549451,1.840586081,gpio35,gpio34,1.956102684,1.975022554,-135038.908977575,-1001.033520077,314311.818791747,1589.278057926,256511.544843217,1291.584226588,314063.017534528,1585.719495247,256308.496815645,1288.692232073,-74.786262,-83.345330,-8.559068,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,467,0,0,5635,0,1003
