host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.600000000,1.600000000,1600000,10428,2438,2460,1.964688645,1.982417582,gpio35,gpio34,1.956128999,1.975012220,30731.354546787,-122.337693505,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,1,0,5635,0,1003
1.601000000,1.601000000,1601000,10429,2524,2634,2.033992674,2.122637363,gpio35,gpio34,1.956295507,1.975071200,194453.629346087,698.238472477,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.602000000,1.602000000,1602000,10430,2606,2780,2.100073260,2.240293040,gpio35,gpio34,1.956579504,1.975196202,331661.123409048,1479.833419116,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.603000000,1.603000000,1603000,10431,2659,2877,2.142783883,2.318461538,gpio35,gpio34,1.956941386,1.975363790,422617.057670254,1983.982107781,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.604000000,1.604000000,1604000,10432,2680,2913,2.159706960,2.347472527,gpio35,gpio34,1.957331918,1.975548133,456074.372920277,2182.341502348,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.605000000,1.605000000,1605000,10433,2695,2873,2.171794872,2.315238095,gpio35,gpio34,1.957689824,1.975744380,417973.929316587,2323.261572757,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.606000000,1.606000000,1606000,10434,2648,2771,2.133919414,2.233040293,gpio35,gpio34,1.957965174,1.975902555,321562.813848809,1872.550753864,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.607000000,1.607000000,1607000,10435,2586,2625,2.083956044,2.115384615,gpio35,gpio34,1.958122594,1.976010608,183839.303342653,1279.188233879,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.608000000,1.608000000,1608000,10436,2484,2450,2.001758242,1.974358974,gpio35,gpio34,1.958138830,1.976036356,18961.348654695,304.812644653,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.609000000,1.609000000,1609000,10437,2393,2272,1.928424908,1.830915751,gpio35,gpio34,1.958011607,1.975988744,-148575.055770883,-563.646800250,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.610000000,1.610000000,1610000,10438,2328,2122,1.876043956,1.710036630,gpio35,gpio34,1.957763632,1.975888800,-289592.865330497,-1183.193605063,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.611000000,1.611000000,1611000,10439,2265,2007,1.825274725,1.617362637,gpio35,gpio34,1.957423231,1.975738186,-397530.834003628,-1783.040541482,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.612000000,1.612000000,1612000,10440,2242,1956,1.806739927,1.576263736,gpio35,gpio34,1.957042072,1.975569187,-445129.873938855,-2000.681199204,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.613000000,1.613000000,1613000,10441,2218,1967,1.787399267,1.585128205,gpio35,gpio34,1.956670158,1.975381017,-434332.542526454,-2227.644377062,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.614000000,1.614000000,1614000,10442,2224,2046,1.792234432,1.648791209,gpio35,gpio34,1.956362279,1.975197871,-359550.580753159,-2168.175767921,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.615000000,1.615000000,1615000,10443,2300,2177,1.853479853,1.754358974,gpio35,gpio34,1.956160275,1.975076153,-235905.720941636,-1440.955371805,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.616000000,1.616000000,1616000,10444,2379,2343,1.917142857,1.888131868,gpio35,gpio34,1.956092247,1.975018220,-79445.682913003,-685.841713704,324550.868238329,1632.377433104,264867.687483240,1326.610490794,323769.590109451,1625.313303774,264230.082252355,1320.869570902,-78.139299,-86.321504,-8.182205,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,468,0,0,5635,0,1003
1.617000000,1.617000000,1617000,10445,2470,2517,1.990476190,2.028351648,gpio35,gpio34,1.956164506,1.975033677,84386.768923756,182.998760268,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,1,0,5635,0,1003
1.618000000,1.618000000,1618000,10446,2553,2685,2.057362637,2.163736264,gpio35,gpio34,1.956372078,1.975116006,242408.732924063,974.649107413,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.619000000,1.619000000,1619000,10447,2626,2817,2.116190476,2.270109890,gpio35,gpio34,1.956685816,1.975257081,366392.742652678,1670.106196271,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.620000000,1.620000000,1620000,10448,2657,2898,2.141172161,2.335384615,gpio35,gpio34,1.957064515,1.975422996,442256.197602333,1964.181074690,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.621000000,1.621000000,1621000,10449,2688,2906,2.166153846,2.341831502,gpio35,gpio34,1.957449282,1.975613727,449342.815250885,2257.961878231,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.622000000,1.622000000,1622000,10450,2697,2847,2.173406593,2.294285714,gpio35,gpio34,1.957786118,1.975811520,393368.027820249,2341.565363499,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.623000000,1.623000000,1623000,10451,2631,2728,2.120219780,2.198388278,gpio35,gpio34,1.958026720,1.975955928,280982.661330890,1709.573185729,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.624000000,1.624000000,1624000,10452,2546,2562,2.051721612,2.064615385,gpio35,gpio34,1.958133309,1.976031694,124477.546361867,896.949945049,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.625000000,1.625000000,1625000,10453,2446,2392,1.971135531,1.927619048,gpio35,gpio34,1.958102795,1.976026798,-35635.500415264,-57.963084300,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.626000000,1.626000000,1626000,10454,2368,2219,1.908278388,1.788205128,gpio35,gpio34,1.957932897,1.975959049,-198411.761837926,-802.037663152,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.627000000,1.627000000,1627000,10455,2307,2080,1.859120879,1.676190476,gpio35,gpio34,1.957651155,1.975842211,-329027.533153011,-1383.185433925,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.628000000,1.628000000,1628000,10456,2252,1984,1.814798535,1.598827839,gpio35,gpio34,1.957292331,1.975681167,-419044.991773704,-1906.511092164,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.629000000,1.629000000,1629000,10457,2228,1953,1.795457875,1.573846154,gpio35,gpio34,1.956908885,1.975500944,-447800.332935776,-2133.568440129,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.630000000,1.630000000,1630000,10458,2215,1989,1.784981685,1.602857143,gpio35,gpio34,1.956554833,1.975310425,-413472.600295148,-2255.456962011,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.631000000,1.631000000,1631000,10459,2260,2090,1.821245421,1.684249084,gpio35,gpio34,1.956282528,1.975156360,-318007.095387161,-1823.894269317,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.632000000,1.632000000,1632000,10460,2321,2230,1.870402930,1.797069597,gpio35,gpio34,1.956123315,1.975051606,-185933.795984081,-1240.120566611,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.633000000,1.633000000,1633000,10461,2405,2393,1.938095238,1.928424908,gpio35,gpio34,1.956095616,1.975014650,-32347.057572712,-437.506939345,315260.905939139,1592.891457754,257286.099905461,1294.520786492,314997.442327912,1589.592631458,257071.085852902,1291.839876132,-82.268773,-90.413012,-8.144239,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,469,0,0,5635,0,1003
1.634000000,1.634000000,1634000,10462,2496,2571,2.011428571,2.071868132,gpio35,gpio34,1.956211389,1.975051064,135202.732561784,431.085199853,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,1,0,5635,0,1003
1.635000000,1.635000000,1635000,10463,2559,2734,2.062197802,2.203223443,gpio35,gpio34,1.956458401,1.975138211,288468.334444606,1031.684244678,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.636000000,1.636000000,1636000,10464,2640,2853,2.127472527,2.299120879,gpio35,gpio34,1.956801063,1.975290545,400171.864571700,1803.405584751,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.637000000,1.637000000,1637000,10465,2674,2907,2.154871795,2.342637363,gpio35,gpio34,1.957186900,1.975470126,450591.591168667,2125.967646164,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.638000000,1.638000000,1638000,10466,2693,2889,2.170183150,2.328131868,gpio35,gpio34,1.957557845,1.975664839,433201.033423652,2305.104733604,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.639000000,1.639000000,1639000,10467,2686,2813,2.164542125,2.266886447,gpio35,gpio34,1.957867173,1.975853716,361243.530851767,2236.018503312,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.640000000,1.640000000,1640000,10468,2610,2674,2.103296703,2.154871795,gpio35,gpio34,1.958064178,1.975981159,230068.104243992,1508.730264462,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.641000000,1.641000000,1641000,10469,2512,2508,2.024322344,2.021098901,gpio35,gpio34,1.958127213,1.976029501,73613.903832056,572.285776381,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.642000000,1.642000000,1642000,10470,2426,2327,1.955018315,1.875238095,gpio35,gpio34,1.958044324,1.976008489,-96800.480841007,-248.740337683,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.643000000,1.643000000,1643000,10471,2342,2169,1.887326007,1.747912088,gpio35,gpio34,1.957834191,1.975919807,-245398.938821705,-1049.865104046,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.644000000,1.644000000,1644000,10472,2286,2035,1.842197802,1.639926740,gpio35,gpio34,1.957516284,1.975786085,-371262.176805960,-1583.064243408,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.645000000,1.645000000,1645000,10473,2257,1963,1.818827839,1.581904762,gpio35,gpio34,1.957140672,1.975629127,-438650.779244538,-1858.145842192,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.646000000,1.646000000,1646000,10474,2222,1956,1.790622711,1.576263736,gpio35,gpio34,1.956759795,1.975444120,-444799.893080678,-2190.193324141,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.647000000,1.647000000,1647000,10475,2218,2014,1.787399267,1.623003663,gpio35,gpio34,1.956426039,1.975256075,-389770.757802982,-2226.163773993,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.648000000,1.648000000,1648000,10476,2278,2131,1.835750916,1.717289377,gpio35,gpio34,1.956186903,1.975116570,-279271.207045179,-1651.527962577,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
1.649000000,1.649000000,1649000,10477,2349,2286,1.892967033,1.842197802,gpio35,gpio34,1.956072913,1.975034421,-133120.005068903,-972.525018237,314318.729461918,1587.244819160,256517.184677851,1289.931841654,314063.421300950,1583.329897065,256308.826331567,1286.750238786,-75.042910,-82.801634,-7.758725,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,470,0,0,5635,0,1003
