host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.650000000,1.650000000,1650000,10478,2440,2459,1.966300366,1.981611722,gpio35,gpio34,1.956098452,1.975025687,29825.011859242,-103.397860961,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,1,0,5635,0,1003
1.651000000,1.651000000,1651000,10479,2525,2633,2.034798535,2.121831502,gpio35,gpio34,1.956264185,1.975085460,193548.193001230,707.619204394,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.652000000,1.652000000,1652000,10480,2604,2778,2.098461538,2.238681319,gpio35,gpio34,1.956546602,1.975208836,329815.483269767,1460.584287919,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.653000000,1.653000000,1653000,10481,2661,2878,2.144395604,2.319267399,gpio35,gpio34,1.956909323,1.975378022,423596.590863420,2002.912868892,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.654000000,1.654000000,1654000,10482,2682,2912,2.161318681,2.346666667,gpio35,gpio34,1.957299081,1.975563963,455170.708118711,2201.253332698,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.655000000,1.655000000,1655000,10483,2694,2874,2.170989011,2.316043956,gpio35,gpio34,1.957657825,1.975759388,418953.386641360,2313.534008894,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.656000000,1.656000000,1656000,10484,2651,2771,2.136336996,2.233040293,gpio35,gpio34,1.957933208,1.975919966,321600.182485488,1900.993560741,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.657000000,1.657000000,1657000,10485,2583,2625,2.081538462,2.115384615,gpio35,gpio34,1.958090659,1.976025584,183876.634610696,1250.361633185,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.658000000,1.658000000,1658000,10486,2485,2451,2.002564103,1.975164835,gpio35,gpio34,1.958107734,1.976052123,19939.751822239,314.175513736,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.659000000,1.659000000,1659000,10487,2399,2272,1.933260073,1.830915751,gpio35,gpio34,1.957980542,1.976009331,-148538.740237276,-506.592490066,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.660000000,1.660000000,1660000,10488,2331,2122,1.878461538,1.710036630,gpio35,gpio34,1.957732598,1.975911783,-289556.586112423,-1154.816831571,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.661000000,1.661000000,1661000,10489,2265,2006,1.825274725,1.616556777,gpio35,gpio34,1.957391422,1.975761146,-398435.700295542,-1783.312627146,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.662000000,1.662000000,1662000,10490,2244,1955,1.808351648,1.575457875,gpio35,gpio34,1.957009488,1.975593736,-446033.835364477,-1981.872691194,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.663000000,1.663000000,1663000,10491,2217,1966,1.786593407,1.584322344,gpio35,gpio34,1.956636801,1.975404736,-435235.599990651,-2237.475159942,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.664000000,1.664000000,1664000,10492,2223,2047,1.791428571,1.649597070,gpio35,gpio34,1.956329761,1.975220760,-358570.516698352,-2177.996720018,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.665000000,1.665000000,1665000,10493,2298,2176,1.851868132,1.753553114,gpio35,gpio34,1.956126985,1.975097407,-236808.855412423,-1460.306663744,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.666000000,1.666000000,1666000,10494,2383,2342,1.920366300,1.887326007,gpio35,gpio34,1.956058184,1.975042676,-80347.914249319,-647.932689587,324663.002121703,1629.575671314,264959.200541082,1324.333537862,323925.087537403,1622.092294096,264356.984529260,1318.251901028,-77.831993,-86.398780,-8.566787,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,471,0,0,5635,0,1003
1.667000000,1.667000000,1667000,10495,2469,2518,1.989670330,2.029157509,gpio35,gpio34,1.956131283,1.975057304,85367.658280315,173.169071390,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,1,0,5635,0,1003
1.668000000,1.668000000,1668000,10496,2554,2685,2.058168498,2.163736264,gpio35,gpio34,1.956338888,1.975140415,242447.532160497,983.909569813,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.669000000,1.669000000,1669000,10497,2625,2820,2.115384615,2.272527473,gpio35,gpio34,1.956655077,1.975280659,369254.830782182,1660.277076620,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.670000000,1.670000000,1670000,10498,2656,2894,2.140366300,2.332161172,gpio35,gpio34,1.957030583,1.975445745,438527.659028323,1954.361784159,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.671000000,1.671000000,1671000,10499,2693,2905,2.170183150,2.341025641,gpio35,gpio34,1.957414578,1.975640482,448441.332907757,2305.393371755,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.672000000,1.672000000,1672000,10500,2694,2847,2.170989011,2.294285714,gpio35,gpio34,1.957751449,1.975835831,393408.556190233,2312.628139177,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.673000000,1.673000000,1673000,10501,2631,2727,2.120219780,2.197582418,gpio35,gpio34,1.957991280,1.975980215,280082.039941735,1709.285381013,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.674000000,1.674000000,1674000,10502,2557,2558,2.060586081,2.061391941,gpio35,gpio34,1.958094681,1.976064821,120754.497901794,1001.604196872,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.675000000,1.675000000,1675000,10503,2455,2390,1.978388278,1.926007326,gpio35,gpio34,1.958062593,1.976067144,-37472.607365339,27.506191683,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.676000000,1.676000000,1676000,10504,2369,2220,1.909084249,1.789010989,gpio35,gpio34,1.957893542,1.976000161,-197423.703988743,-792.975142796,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.677000000,1.677000000,1677000,10505,2306,2082,1.858315018,1.677802198,gpio35,gpio34,1.957613450,1.975882476,-327099.354130908,-1393.212297678,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.678000000,1.678000000,1678000,10506,2251,1985,1.813992674,1.599633700,gpio35,gpio34,1.957255471,1.975720586,-418059.850161392,-1916.527929053,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.679000000,1.679000000,1679000,10507,2229,1952,1.796263736,1.573040293,gpio35,gpio34,1.956871255,1.975541129,-448698.394926615,-2124.494938593,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.680000000,1.680000000,1680000,10508,2216,1989,1.785787546,1.602857143,gpio35,gpio34,1.956517241,1.975351376,-413428.654993227,-2246.392533977,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.681000000,1.681000000,1681000,10509,2259,2091,1.820439560,1.685054945,gpio35,gpio34,1.956245779,1.975196464,-317022.084799773,-1833.919227299,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.682000000,1.682000000,1682000,10510,2322,2230,1.871208791,1.797069597,gpio35,gpio34,1.956086603,1.975092476,-185890.879638050,-1231.055178047,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.683000000,1.683000000,1683000,10511,2408,2400,1.940512821,1.934065934,gpio35,gpio34,1.956064582,1.975057897,-25716.419527642,-409.370294581,315393.404051434,1592.828848504,257394.232318694,1294.469904823,315120.713450340,1589.683215304,257171.688070693,1291.913492367,-82.340109,-90.547788,-8.207679,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,472,0,0,5635,0,1003
1.684000000,1.684000000,1684000,10512,2500,2581,2.014652015,2.079926740,gpio35,gpio34,1.956188444,1.975097491,144650.067661116,468.733868765,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,1,0,5635,0,1003
1.685000000,1.685000000,1685000,10513,2559,2734,2.062197802,2.203223443,gpio35,gpio34,1.956435479,1.975184591,288495.129901147,1031.134621745,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.686000000,1.686000000,1686000,10514,2642,2853,2.129084249,2.299120879,gpio35,gpio34,1.956778165,1.975338491,400198.633232785,1821.936833029,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.687000000,1.687000000,1687000,10515,2670,2909,2.151648352,2.344249084,gpio35,gpio34,1.957165636,1.975514800,452500.551522629,2087.239398429,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.688000000,1.688000000,1688000,10516,2693,2895,2.170183150,2.332967033,gpio35,gpio34,1.957541437,1.975709469,438872.521740337,2304.575857294,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.689000000,1.689000000,1689000,10517,2685,2812,2.163736264,2.266080586,gpio35,gpio34,1.957849976,1.975897496,360321.583064750,2225.949995084,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.690000000,1.690000000,1690000,10518,2610,2678,2.103296703,2.158095238,gpio35,gpio34,1.958050221,1.976024895,233852.624558609,1508.211985536,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.691000000,1.691000000,1691000,10519,2512,2509,2.024322344,2.021904762,gpio35,gpio34,1.958114076,1.976073192,74571.311934051,571.768015734,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.692000000,1.692000000,1692000,10520,2426,2326,1.955018315,1.874432234,gpio35,gpio34,1.958030394,1.976052137,-97726.248608653,-249.257580569,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.693000000,1.693000000,1693000,10521,2342,2170,1.887326007,1.748717949,gpio35,gpio34,1.957821082,1.975963411,-244441.562360044,-1050.381829689,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.694000000,1.694000000,1694000,10522,2287,2039,1.843003663,1.643150183,gpio35,gpio34,1.957506411,1.975830452,-367482.430028453,-1574.040291531,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.695000000,1.695000000,1695000,10523,2255,1966,1.817216117,1.584322344,gpio35,gpio34,1.957133227,1.975671837,-435815.921444579,-1877.751396649,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.696000000,1.696000000,1696000,10524,2223,1956,1.791428571,1.576263736,gpio35,gpio34,1.956752357,1.975487594,-444791.197830827,-2181.158790662,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.697000000,1.697000000,1697000,10525,2218,2013,1.787399267,1.622197802,gpio35,gpio34,1.956417803,1.975299506,-390703.180479150,-2226.678435842,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.698000000,1.698000000,1698000,10526,2279,2131,1.836556777,1.717289377,gpio35,gpio34,1.956178674,1.975160763,-279261.588067901,-1642.501948969,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
1.699000000,1.699000000,1699000,10527,2349,2285,1.892967033,1.841391941,gpio35,gpio34,1.956063887,1.975078569,-134051.504941372,-973.048191437,313776.165884330,1590.631677565,256074.395660251,1292.684294487,313509.841563345,1587.228678142,255857.046967263,1289.918724072,-74.849159,-83.245629,-8.396470,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,473,0,0,5635,0,1003
