host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.700000000,1.700000000,1700000,10528,2439,2461,1.965494505,1.983223443,gpio35,gpio34,1.956091047,1.975068985,31717.771178954,-113.460671782,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,1,0,5635,0,1003
1.701000000,1.701000000,1701000,10529,2525,2633,2.034798535,2.121831502,gpio35,gpio34,1.956256787,1.975128715,193556.841100083,707.106617178,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.702000000,1.702000000,1702000,10530,2606,2781,2.100073260,2.241098901,gpio35,gpio34,1.956541630,1.975253659,332647.450412829,1479.152534879,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.703000000,1.703000000,1703000,10531,2661,2878,2.144395604,2.319267399,gpio35,gpio34,1.956904355,1.975422801,423602.398347031,2002.382226016,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.704000000,1.704000000,1704000,10532,2681,2912,2.160512821,2.346666667,gpio35,gpio34,1.957294118,1.975607891,455176.509794838,2191.183059671,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.705000000,1.705000000,1705000,10533,2700,2874,2.175824176,2.316043956,gpio35,gpio34,1.957652867,1.975808107,418959.182515812,2370.254931698,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.706000000,1.706000000,1706000,10534,2651,2772,2.136336996,2.233846154,gpio35,gpio34,1.957929061,1.975968636,322547.081794836,1900.416797858,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.707000000,1.707000000,1707000,10535,2586,2626,2.083956044,2.116190476,gpio35,gpio34,1.958087322,1.976076624,184822.587020733,1278.405929447,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.708000000,1.708000000,1708000,10536,2486,2450,2.003369963,1.974358974,gpio35,gpio34,1.958103594,1.976103917,19002.539818328,323.111444114,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.709000000,1.709000000,1709000,10537,2396,2273,1.930842491,1.831721612,gpio35,gpio34,1.957977212,1.976058656,-147592.796567644,-535.826138795,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.710000000,1.710000000,1710000,10538,2330,2122,1.877655678,1.710036630,gpio35,gpio34,1.957729271,1.975960253,-289552.697617231,-1164.940925063,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.711000000,1.711000000,1711000,10539,2269,2008,1.828498168,1.618168498,gpio35,gpio34,1.957389711,1.975812791,-396549.597227306,-1745.725792574,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.712000000,1.712000000,1712000,10540,2243,1957,1.807545788,1.577069597,gpio35,gpio34,1.957009390,1.975644524,-444149.618399309,-1992.024247427,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.713000000,1.713000000,1713000,10541,2220,1970,1.789010989,1.587545788,gpio35,gpio34,1.956639927,1.975457890,-431471.048780910,-2209.455921443,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.714000000,1.714000000,1714000,10542,2228,2052,1.795457875,1.653626374,gpio35,gpio34,1.956336913,1.975277890,-353868.620809052,-2130.925179169,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.715000000,1.715000000,1715000,10543,2301,2178,1.854285714,1.755164835,gpio35,gpio34,1.956135741,1.975156898,-234934.989111320,-1432.362516024,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.716000000,1.716000000,1716000,10544,2384,2342,1.921172161,1.887326007,gpio35,gpio34,1.956066931,1.975102913,-80358.140276055,-639.096807603,325238.702498848,1627.031190852,265429.032676812,1322.265673895,324413.210007623,1619.180540306,264755.343869962,1315.885559123,-77.817255,-86.242043,-8.424788,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,474,0,0,5635,0,1003
1.717000000,1.717000000,1717000,10545,2468,2517,1.988864469,2.028351648,gpio35,gpio34,1.956139216,1.975116675,84416.333248836,162.915795905,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,1,0,5635,0,1003
1.718000000,1.718000000,1718000,10546,2549,2686,2.054139194,2.164542125,gpio35,gpio34,1.956347619,1.975195697,243379.376915588,935.505904426,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.719000000,1.719000000,1719000,10547,2624,2817,2.114578755,2.270109890,gpio35,gpio34,1.956661381,1.975335080,366421.306769441,1650.082458075,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.720000000,1.720000000,1720000,10548,2655,2895,2.139560440,2.332967033,gpio35,gpio34,1.957037687,1.975499306,439461.405462672,1944.177360233,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.721000000,1.721000000,1721000,10549,2688,2905,2.166153846,2.341025641,gpio35,gpio34,1.957421675,1.975689960,448433.036364902,2257.058489076,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.722000000,1.722000000,1722000,10550,2696,2847,2.172600733,2.294285714,gpio35,gpio34,1.957758539,1.975886871,393400.267943921,2331.122716939,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.723000000,1.723000000,1723000,10551,2633,2728,2.121831502,2.198388278,gpio35,gpio34,1.957999169,1.976032816,281014.869214439,1727.761464197,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.724000000,1.724000000,1724000,10552,2554,2558,2.058168498,2.061391941,gpio35,gpio34,1.958102561,1.976114951,120745.285114456,972.361000004,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.725000000,1.725000000,1725000,10553,2456,2391,1.979194139,1.926813187,gpio35,gpio34,1.958071272,1.976118030,-36540.701709120,36.452881187,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.726000000,1.726000000,1726000,10554,2368,2220,1.908278388,1.789010989,gpio35,gpio34,1.957902212,1.976050191,-197433.839468950,-803.117721570,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.727000000,1.727000000,1727000,10555,2307,2081,1.859120879,1.676996337,gpio35,gpio34,1.957621306,1.975933261,-328050.588706404,-1384.264412285,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.728000000,1.728000000,1728000,10556,2250,1985,1.813186813,1.599633700,gpio35,gpio34,1.957263318,1.975770515,-418069.024271544,-1926.669313133,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.729000000,1.729000000,1729000,10557,2231,1952,1.797875458,1.573040293,gpio35,gpio34,1.956879095,1.975592620,-448707.559862656,-2106.005698907,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.730000000,1.730000000,1730000,10558,2215,1988,1.784981685,1.602051282,gpio35,gpio34,1.956524268,1.975402009,-414378.919995102,-2256.542265913,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.731000000,1.731000000,1731000,10559,2261,2089,1.822051282,1.683443223,gpio35,gpio34,1.956251186,1.975248658,-318912.508767414,-1815.438327121,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.732000000,1.732000000,1732000,10560,2322,2229,1.871208791,1.796263736,gpio35,gpio34,1.956091199,1.975144618,-186838.303950955,-1231.673080357,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.733000000,1.733000000,1733000,10561,2406,2400,1.938901099,1.934065934,gpio35,gpio34,1.956069174,1.975108375,-25721.787185465,-429.067900577,314644.538391688,1590.829585950,256783.079076033,1292.845131885,314374.280988589,1587.231160875,256562.520573839,1289.920741755,-82.248762,-90.476138,-8.227376,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,475,0,0,5635,0,1003
1.734000000,1.734000000,1734000,10562,2498,2574,2.013040293,2.074285714,gpio35,gpio34,1.956187390,1.975146307,138056.940755566,449.055960376,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,1,0,5635,0,1003
1.735000000,1.735000000,1735000,10563,2559,2735,2.062197802,2.204029304,gpio35,gpio34,1.956435232,1.975233358,289437.469968657,1030.556712852,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.736000000,1.736000000,1736000,10564,2641,2852,2.128278388,2.298315018,gpio35,gpio34,1.956777112,1.975386403,399257.812498688,1811.819341251,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.737000000,1.737000000,1737000,10565,2670,2901,2.151648352,2.337802198,gpio35,gpio34,1.957158137,1.975562665,444972.906993882,2086.672184937,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.738000000,1.738000000,1738000,10566,2692,2894,2.169377289,2.332161172,gpio35,gpio34,1.957533140,1.975756480,437940.169471504,2294.469050221,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.739000000,1.739000000,1739000,10567,2685,2812,2.163736264,2.266080586,gpio35,gpio34,1.957841688,1.975944460,360331.272378955,2225.393455613,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.740000000,1.740000000,1740000,10568,2611,2679,2.104102564,2.158901099,gpio35,gpio34,1.958042747,1.976072618,234803.413414268,1517.196163398,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.741000000,1.741000000,1741000,10569,2512,2509,2.024322344,2.021904762,gpio35,gpio34,1.958106609,1.976120868,74580.040770085,571.203048624,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.742000000,1.742000000,1742000,10570,2425,2333,1.954212454,1.880073260,gpio35,gpio34,1.958028576,1.976098959,-91129.763886070,-259.362143507,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.743000000,1.743000000,1743000,10571,2341,2171,1.886520147,1.749523810,gpio35,gpio34,1.957820071,1.976009380,-243498.329506799,-1060.476288063,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.744000000,1.744000000,1744000,10572,2286,2039,1.842197802,1.643150183,gpio35,gpio34,1.957505401,1.975875569,-367481.249638831,-1584.124655447,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.745000000,1.745000000,1745000,10573,2252,1964,1.814798535,1.582710623,gpio35,gpio34,1.957130606,1.975714492,-437696.960696884,-1906.905997789,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.746000000,1.746000000,1746000,10574,2220,1958,1.789010989,1.577875458,gpio35,gpio34,1.956751351,1.975527788,-442905.919120803,-2210.284237201,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.747000000,1.747000000,1747000,10575,2218,2013,1.787399267,1.622197802,gpio35,gpio34,1.956416798,1.975339660,-390702.005509374,-2227.154274552,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.748000000,1.748000000,1748000,10576,2276,2130,1.834139194,1.716483516,gpio35,gpio34,1.956176864,1.975198459,-280201.523503865,-1671.597794223,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
1.749000000,1.749000000,1749000,10577,2348,2284,1.892161172,1.840586081,gpio35,gpio34,1.956061273,1.975115422,-134990.500441899,-983.034619257,314005.735669633,1584.152194305,256261.748781441,1287.418508344,313739.938411112,1580.320742071,256044.830226928,1284.304740274,-74.924076,-83.459372,-8.535296,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,476,0,0,5635,0,1003
