host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.750000000,1.750000000,1750000,10578,2438,2461,1.964688645,1.983223443,gpio35,gpio34,1.956088436,1.975104995,31720.823904696,-123.437113174,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,1,0,5635,0,1003
1.751000000,1.751000000,1751000,10579,2527,2635,2.036410256,2.123443223,gpio35,gpio34,1.956255790,1.975166300,195442.109234638,725.760634609,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.752000000,1.752000000,1752000,10580,2606,2777,2.100073260,2.237875458,gpio35,gpio34,1.956537410,1.975291207,328884.177894634,1478.707576704,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.753000000,1.753000000,1753000,10581,2658,2876,2.141978022,2.317655678,gpio35,gpio34,1.956898528,1.975457894,421725.107562893,1973.317230418,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.754000000,1.754000000,1754000,10582,2681,2910,2.160512821,2.345054945,gpio35,gpio34,1.957286685,1.975642949,453301.096301485,2190.767611450,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.755000000,1.755000000,1755000,10583,2694,2874,2.170989011,2.316043956,gpio35,gpio34,1.957645442,1.975838295,418967.862897490,2312.598934161,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.756000000,1.756000000,1756000,10584,2648,2772,2.133919414,2.233846154,gpio35,gpio34,1.957921643,1.975996376,322555.753496132,1871.438938701,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.757000000,1.757000000,1757000,10585,2587,2627,2.084761905,2.116996337,gpio35,gpio34,1.958080717,1.976105142,185772.359281097,1287.617691326,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.758000000,1.758000000,1758000,10586,2486,2448,2.003369963,1.972747253,gpio35,gpio34,1.958095384,1.976132407,17128.034614123,322.773833436,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.759000000,1.759000000,1759000,10587,2397,2273,1.931648352,1.831721612,gpio35,gpio34,1.957969010,1.976087923,-147583.208805106,-526.623251067,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.760000000,1.760000000,1760000,10588,2328,2122,1.876043956,1.710036630,gpio35,gpio34,1.957721078,1.975987879,-289543.119442455,-1184.367722605,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.761000000,1.761000000,1761000,10589,2264,2007,1.824468864,1.617362637,gpio35,gpio34,1.957380719,1.975836360,-397481.137861474,-1793.753645702,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.762000000,1.762000000,1762000,10590,2240,1955,1.805128205,1.575457875,gpio35,gpio34,1.956998797,1.975665651,-446021.336723612,-2020.923751113,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.763000000,1.763000000,1763000,10591,2218,1966,1.787399267,1.584322344,gpio35,gpio34,1.956626120,1.975477385,-435223.113848427,-2228.786364831,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.764000000,1.764000000,1764000,10592,2224,2050,1.792234432,1.652014652,gpio35,gpio34,1.956321509,1.975294142,-355734.715349963,-2169.316613702,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.765000000,1.765000000,1765000,10593,2298,2178,1.851868132,1.755164835,gpio35,gpio34,1.956120352,1.975170716,-234916.999096152,-1461.175398329,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.766000000,1.766000000,1766000,10594,2374,2343,1.913113553,1.888131868,gpio35,gpio34,1.956052363,1.975108659,-79399.059020133,-734.662002583,324261.922284513,1633.430033893,264631.877155539,1327.465924851,323472.129041438,1626.047554234,263987.322694727,1321.466286064,-78.073180,-86.337412,-8.264231,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,477,0,0,5635,0,1003
1.767000000,1.767000000,1767000,10595,2468,2517,1.988864469,2.028351648,gpio35,gpio34,1.956124663,1.975122415,84433.346192734,162.847774060,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,1,0,5635,0,1003
1.768000000,1.768000000,1768000,10596,2547,2684,2.052527473,2.162930403,gpio35,gpio34,1.956331468,1.975199820,241514.154385002,916.357629015,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.769000000,1.769000000,1769000,10597,2625,2818,2.115384615,2.270915751,gpio35,gpio34,1.956646053,1.975340005,367381.277153695,1659.573813322,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.770000000,1.770000000,1770000,10598,2657,2895,2.141172161,2.332967033,gpio35,gpio34,1.957022374,1.975505837,439479.306645772,1963.199384918,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.771000000,1.771000000,1771000,10599,2692,2905,2.169377289,2.341025641,gpio35,gpio34,1.957406377,1.975699708,448450.919646818,2295.141813324,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.772000000,1.772000000,1772000,10600,2692,2846,2.169377289,2.293479853,gpio35,gpio34,1.957742450,1.975893386,392477.024111786,2292.846671511,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.773000000,1.773000000,1773000,10601,2632,2727,2.121025641,2.197582418,gpio35,gpio34,1.957982290,1.976038518,280092.548626136,1718.144177197,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.774000000,1.774000000,1774000,10602,2556,2560,2.059780220,2.063003663,gpio35,gpio34,1.958087312,1.976122260,122647.214539048,991.373812672,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.775000000,1.775000000,1775000,10603,2455,2388,1.978388278,1.924395604,gpio35,gpio34,1.958053620,1.976124526,-39346.220367798,26.826198661,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.776000000,1.776000000,1776000,10604,2368,2219,1.908278388,1.788205128,gpio35,gpio34,1.957883772,1.976056680,-198354.334147431,-803.194616620,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.777000000,1.777000000,1777000,10605,2304,2083,1.856703297,1.678608059,gpio35,gpio34,1.957604496,1.975937326,-326146.835197898,-1412.961712822,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.778000000,1.778000000,1778000,10606,2249,1984,1.812380952,1.598827839,gpio35,gpio34,1.957245719,1.975773770,-418990.502208854,-1936.257594781,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.779000000,1.779000000,1779000,10607,2228,1951,1.795457875,1.572234432,gpio35,gpio34,1.956860708,1.975593454,-449628.116322030,-2134.664713862,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.780000000,1.780000000,1780000,10608,2215,1987,1.784981685,1.601245421,gpio35,gpio34,1.956505093,1.975402842,-415298.555898016,-2256.552139470,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.781000000,1.781000000,1781000,10609,2258,2089,1.819633700,1.683443223,gpio35,gpio34,1.956232031,1.975247073,-318890.115803656,-1844.068673187,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.782000000,1.782000000,1782000,10610,2323,2227,1.872014652,1.794652015,gpio35,gpio34,1.956070451,1.975143841,-188698.151841699,-1222.114152901,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.783000000,1.783000000,1783000,10611,2413,2401,1.944542125,1.934871795,gpio35,gpio34,1.956049252,1.975113239,-24756.447536011,-362.277567284,314837.256524648,1597.138132961,256940.357368000,1297.972000511,314565.844274681,1594.640661557,256718.856389144,1295.942340153,-82.256826,-90.668643,-8.411818,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,478,0,0,5635,0,1003
1.784000000,1.784000000,1784000,10612,2496,2577,2.011428571,2.076703297,gpio35,gpio34,1.956169906,1.975149554,140903.533526909,429.918056189,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,1,0,5635,0,1003
1.785000000,1.785000000,1785000,10613,2562,2734,2.064615385,2.203223443,gpio35,gpio34,1.956416960,1.975239020,288516.779224152,1059.138750540,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.786000000,1.786000000,1786000,10614,2641,2853,2.128278388,2.299120879,gpio35,gpio34,1.956759664,1.975392059,400220.260906466,1811.752314519,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.787000000,1.787000000,1787000,10615,2671,2907,2.152454212,2.342637363,gpio35,gpio34,1.957145541,1.975569122,450639.939107099,2096.145386026,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.788000000,1.788000000,1788000,10616,2694,2894,2.170989011,2.332161172,gpio35,gpio34,1.957520557,1.975764542,437954.879167991,2313.472938903,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.789000000,1.789000000,1789000,10617,2685,2813,2.163736264,2.266886447,gpio35,gpio34,1.957829923,1.975952513,361287.076596516,2225.298018817,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.790000000,1.790000000,1790000,10618,2608,2679,2.101684982,2.158901099,gpio35,gpio34,1.958030994,1.976078246,234817.152596842,1488.480339657,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.791000000,1.791000000,1791000,10619,2513,2510,2.025128205,2.022710623,gpio35,gpio34,1.958095674,1.976127296,75534.875444245,580.676583883,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.792000000,1.792000000,1792000,10620,2426,2332,1.955018315,1.879267399,gpio35,gpio34,1.958016845,1.976106187,-92058.102508122,-249.898081783,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.793000000,1.793000000,1793000,10621,2341,2169,1.886520147,1.747912088,gpio35,gpio34,1.957806741,1.976016601,-245366.849020999,-1060.561851195,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.794000000,1.794000000,1794000,10622,2285,2040,1.841391941,1.643956044,gpio35,gpio34,1.957492890,1.975881976,-366524.572941208,-1593.750293810,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.795000000,1.795000000,1795000,10623,2253,1966,1.815604396,1.584322344,gpio35,gpio34,1.957119719,1.975721698,-435800.131445190,-1897.441688925,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.796000000,1.796000000,1796000,10624,2222,1955,1.790622711,1.575457875,gpio35,gpio34,1.956738058,1.975536599,-445716.532852206,-2191.289231852,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.797000000,1.797000000,1797000,10625,2219,2015,1.788205128,1.623809524,gpio35,gpio34,1.956405129,1.975349268,-388804.262473200,-2217.718425002,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.798000000,1.798000000,1798000,10626,2277,2130,1.834945055,1.716483516,gpio35,gpio34,1.956165207,1.975208864,-280187.896672265,-1662.171380523,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
1.799000000,1.799000000,1799000,10627,2350,2284,1.893772894,1.840586081,gpio35,gpio34,1.956049628,1.975127428,-134976.887237132,-964.077471177,314135.249718791,1590.409581763,256367.445884897,1292.503800310,313867.508384574,1586.594709913,256148.940759883,1289.403506888,-74.922638,-83.166763,-8.244125,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,479,0,0,5635,0,1003
