host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.800000000,1.800000000,1800000,10628,2438,2459,1.964688645,1.981611722,gpio35,gpio34,1.956075190,1.975116989,29852.205034721,-123.579243830,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,1,0,5635,0,1003
1.801000000,1.801000000,1801000,10629,2523,2634,2.033186813,2.122637363,gpio35,gpio34,1.956241753,1.975175059,194516.468214302,687.458002908,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.802000000,1.802000000,1802000,10630,2606,2781,2.100073260,2.241098901,gpio35,gpio34,1.956526610,1.975299957,332665.008669164,1478.603890811,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.803000000,1.803000000,1803000,10631,2657,2878,2.141172161,2.319267399,gpio35,gpio34,1.956889350,1.975465829,423619.939045110,1963.673487416,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.804000000,1.804000000,1804000,10632,2680,2912,2.159706960,2.346666667,gpio35,gpio34,1.957279128,1.975650070,455194.032952219,2181.133512192,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.805000000,1.805000000,1805000,10633,2696,2875,2.172600733,2.316849817,gpio35,gpio34,1.957638698,1.975847021,419917.797380805,2331.594951384,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.806000000,1.806000000,1806000,10634,2648,2772,2.133919414,2.233846154,gpio35,gpio34,1.957914906,1.976005093,322563.628814194,1871.335638319,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.807000000,1.807000000,1807000,10635,2582,2625,2.080732601,2.115384615,gpio35,gpio34,1.958072376,1.976109821,183898.008262303,1239.813690274,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.808000000,1.808000000,1808000,10636,2486,2448,2.003369963,1.972747253,gpio35,gpio34,1.958087051,1.976137081,17137.776407886,322.718440355,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.809000000,1.809000000,1809000,10637,2399,2272,1.933260073,1.830915751,gpio35,gpio34,1.957959879,1.976094204,-148514.585983906,-507.598267167,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.810000000,1.810000000,1810000,10638,2329,2123,1.876849817,1.710842491,gpio35,gpio34,1.957712762,1.975994960,-288591.346782537,-1174.901924483,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.811000000,1.811000000,1811000,10639,2267,2007,1.826886447,1.617362637,gpio35,gpio34,1.957372412,1.975845851,-397471.426204985,-1765.216991790,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.812000000,1.812000000,1812000,10640,2242,1956,1.806739927,1.576263736,gpio35,gpio34,1.956991303,1.975676745,-445070.525548011,-2001.955794649,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.813000000,1.813000000,1813000,10641,2218,1968,1.787399267,1.585934066,gpio35,gpio34,1.956620246,1.975488468,-433332.144253232,-2228.917697911,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.814000000,1.814000000,1814000,10642,2224,2049,1.792234432,1.651208791,gpio35,gpio34,1.956314834,1.975305214,-356668.964416671,-2169.447815449,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.815000000,1.815000000,1815000,10643,2304,2176,1.856703297,1.753553114,gpio35,gpio34,1.956112073,1.975186612,-236791.423144562,-1404.065504110,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.816000000,1.816000000,1816000,10644,2380,2344,1.917948718,1.888937729,gpio35,gpio34,1.956044898,1.975129374,-78448.280952187,-677.609218259,324906.081790930,1631.325988976,265157.579150302,1325.755996740,324107.602302641,1624.390587389,264505.935798633,1320.119692099,-78.007656,-86.196122,-8.188466,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,480,0,0,5635,0,1003
1.817000000,1.817000000,1817000,10645,2471,2518,1.991282051,2.029157509,gpio35,gpio34,1.956118011,1.975145527,85383.173482612,191.223023218,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,1,0,5635,0,1003
1.818000000,1.818000000,1818000,10646,2541,2686,2.047692308,2.164542125,gpio35,gpio34,1.956326435,1.975218073,243404.141078360,858.843055778,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.819000000,1.819000000,1819000,10647,2624,2818,2.114578755,2.270915751,gpio35,gpio34,1.956641024,1.975357434,367387.155398820,1649.817558628,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.820000000,1.820000000,1820000,10648,2653,2894,2.137948718,2.332161172,gpio35,gpio34,1.957016544,1.975520025,438544.069781883,1924.832404096,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.821000000,1.821000000,1821000,10649,2683,2907,2.162124542,2.342637363,gpio35,gpio34,1.957402165,1.975706630,450339.945712101,2209.112395513,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.822000000,1.822000000,1822000,10650,2694,2846,2.170989011,2.293479853,gpio35,gpio34,1.957738243,1.975901912,392481.942689465,2311.845051852,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.823000000,1.823000000,1823000,10651,2631,2726,2.120219780,2.196776557,gpio35,gpio34,1.957977281,1.976046230,279156.353054468,1708.503076776,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.824000000,1.824000000,1824000,10652,2557,2561,2.060586081,2.063809524,gpio35,gpio34,1.958083114,1.976130770,123594.173624491,1000.822674940,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.825000000,1.825000000,1825000,10653,2456,2392,1.979194139,1.927619048,gpio35,gpio34,1.958052649,1.976133833,-35576.880549134,36.265612066,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.826000000,1.826000000,1826000,10654,2369,2220,1.909084249,1.789010989,gpio35,gpio34,1.957883608,1.976066784,-197412.091360893,-793.764642628,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.827000000,1.827000000,1827000,10655,2306,2080,1.858315018,1.676190476,gpio35,gpio34,1.957601915,1.975949032,-328969.971577224,-1394.001008010,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.828000000,1.828000000,1828000,10656,2251,1983,1.813992674,1.598021978,gpio35,gpio34,1.957242335,1.975787076,-419928.596990262,-1917.315850674,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.829000000,1.829000000,1829000,10657,2227,1951,1.794652015,1.572234432,gpio35,gpio34,1.956857327,1.975605941,-449624.163777887,-2144.362393881,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.830000000,1.830000000,1830000,10658,2215,1987,1.784981685,1.601245421,gpio35,gpio34,1.956501715,1.975415316,-415294.607306417,-2256.699961015,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.831000000,1.831000000,1831000,10659,2247,2090,1.810769231,1.684249084,gpio35,gpio34,1.956229462,1.975250670,-317945.061929880,-1949.158115645,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.832000000,1.832000000,1832000,10660,2322,2229,1.871208791,1.796263736,gpio35,gpio34,1.956069497,1.975146628,-186812.933791027,-1231.696897976,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.833000000,1.833000000,1833000,10661,2409,2399,1.941318681,1.933260073,gpio35,gpio34,1.956046687,1.975112800,-26637.551626467,-400.471211996,315218.539903369,1585.485910239,257251.524758634,1288.502400778,314941.193944621,1582.339030541,257025.181248523,1285.944975310,-82.243192,-90.551427,-8.308235,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,481,0,0,5635,0,1003
1.834000000,1.834000000,1834000,10662,2496,2578,2.011428571,2.077509158,gpio35,gpio34,1.956168150,1.975149116,141847.638232852,429.923248298,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,1,0,5635,0,1003
1.835000000,1.835000000,1835000,10663,2557,2735,2.060586081,2.204029304,gpio35,gpio34,1.956416011,1.975234553,289459.939825388,1011.443133486,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.836000000,1.836000000,1836000,10664,2643,2853,2.129890110,2.299120879,gpio35,gpio34,1.956758716,1.975389209,400221.369116332,1830.885518641,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.837000000,1.837000000,1837000,10665,2671,2908,2.152454212,2.343443223,gpio35,gpio34,1.957145400,1.975566274,451582.155439523,2096.179135355,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.838000000,1.838000000,1838000,10666,2690,2896,2.167765568,2.333772894,gpio35,gpio34,1.957522028,1.975758473,439837.262514853,2275.346011307,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.839000000,1.839000000,1839000,10667,2687,2815,2.165347985,2.268498168,gpio35,gpio34,1.957833004,1.975948062,363167.577560031,2244.450182913,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.840000000,1.840000000,1840000,10668,2611,2680,2.104102564,2.159706960,gpio35,gpio34,1.958034878,1.976076217,235754.663828624,1517.153512383,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.841000000,1.841000000,1841000,10669,2515,2511,2.026739927,2.023516484,gpio35,gpio34,1.958100359,1.976126881,76471.449164796,599.780922642,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.842000000,1.842000000,1842000,10670,2426,2332,1.955018315,1.879267399,gpio35,gpio34,1.958021526,1.976105772,-92063.574592061,-249.893168950,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.843000000,1.843000000,1843000,10671,2342,2170,1.887326007,1.748717949,gpio35,gpio34,1.957812223,1.976016992,-244431.206402084,-1051.016782481,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.844000000,1.844000000,1844000,10672,2286,2040,1.842197802,1.643956044,gpio35,gpio34,1.957498367,1.975883173,-366530.975195682,-1584.214770165,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.845000000,1.845000000,1845000,10673,2255,1965,1.817216117,1.583516484,gpio35,gpio34,1.957124385,1.975724506,-436747.636528179,-1878.375540010,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.846000000,1.846000000,1846000,10674,2224,1958,1.792234432,1.577875458,gpio35,gpio34,1.956745136,1.975541016,-442898.653507035,-2172.242149086,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.847000000,1.847000000,1847000,10675,2220,2012,1.789010989,1.621391941,gpio35,gpio34,1.956409783,1.975354486,-391635.856391990,-2208.230550113,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.848000000,1.848000000,1848000,10676,2278,2131,1.835750916,1.717289377,gpio35,gpio34,1.956170662,1.975214882,-279252.222074059,-1652.692993508,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
1.849000000,1.849000000,1849000,10677,2345,2285,1.889743590,1.841391941,gpio35,gpio34,1.956055883,1.975129411,-134042.148313524,-1011.849527314,314363.009243084,1586.058048856,256553.321642461,1288.967369894,314105.688223461,1581.983047694,256343.320591537,1285.655672990,-74.924511,-83.746958,-8.822446,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,482,0,0,5635,0,1003
