host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.850000000,1.850000000,1850000,10678,2440,2460,1.966300366,1.982417582,gpio35,gpio34,1.956082245,1.975120582,30786.009219405,-104.522402352,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,1,0,5635,0,1003
1.851000000,1.851000000,1851000,10679,2521,2635,2.031575092,2.123443223,gpio35,gpio34,1.956249606,1.975177037,195449.338594801,668.335144368,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.852000000,1.852000000,1852000,10680,2607,2779,2.100879121,2.239487179,gpio35,gpio34,1.956532844,1.975302739,330773.618486975,1488.120637511,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.853000000,1.853000000,1853000,10681,2660,2878,2.143589744,2.319267399,gpio35,gpio34,1.956895578,1.975471026,423612.658714642,1992.261038958,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.854000000,1.854000000,1854000,10682,2681,2913,2.160512821,2.347472527,gpio35,gpio34,1.957286155,1.975656067,456127.869132850,2190.612154594,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.855000000,1.855000000,1855000,10683,2698,2873,2.174212454,2.315238095,gpio35,gpio34,1.957644107,1.975854624,418027.372032948,2350.604275938,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.856000000,1.856000000,1856000,10684,2649,2763,2.134725275,2.226593407,gpio35,gpio34,1.957913056,1.976013495,314087.329276301,1880.785792754,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.857000000,1.857000000,1857000,10685,2587,2626,2.084761905,2.116190476,gpio35,gpio34,1.958071334,1.976122243,184841.277331640,1287.415037731,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.858000000,1.858000000,1858000,10686,2487,2452,2.004175824,1.975970696,gpio35,gpio34,1.958089233,1.976150297,20903.429900461,332.111543289,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.859000000,1.859000000,1859000,10687,2404,2274,1.937289377,1.832527473,gpio35,gpio34,1.957963672,1.976111436,-146634.916606362,-460.053914160,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.860000000,1.860000000,1860000,10688,2331,2123,1.878461538,1.710842491,gpio35,gpio34,1.957716550,1.976013786,-288595.775535910,-1156.025598212,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.861000000,1.861000000,1861000,10689,2266,2006,1.826080586,1.616556777,gpio35,gpio34,1.957375391,1.975863852,-398416.959760374,-1774.980024226,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.862000000,1.862000000,1862000,10690,2242,1958,1.806739927,1.577875458,gpio35,gpio34,1.956995891,1.975694729,-443191.785877536,-2002.168903259,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.863000000,1.863000000,1863000,10691,2220,1968,1.789010989,1.585934066,gpio35,gpio34,1.956624829,1.975508045,-433337.501783966,-2210.050271825,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.864000000,1.864000000,1864000,10692,2225,2050,1.793040293,1.652014652,gpio35,gpio34,1.956320219,1.975325577,-355733.207359106,-2160.139417583,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.865000000,1.865000000,1865000,10693,2299,2177,1.852673993,1.754358974,gpio35,gpio34,1.956118257,1.975202925,-235856.601844054,-1452.007379406,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.866000000,1.866000000,1866000,10694,2381,2342,1.918754579,1.887326007,gpio35,gpio34,1.956049465,1.975146477,-80337.722165287,-668.262186915,325344.988066047,1627.603178091,265515.772892759,1322.730519988,324552.731223248,1619.969434948,264869.207875128,1316.526682853,-78.026281,-86.600566,-8.574285,1,62.496094,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,483,0,0,5635,0,1003
1.867000000,1.867000000,1867000,10695,2468,2519,1.988864469,2.029963370,gpio35,gpio34,1.956123379,1.975160195,86318.949403032,162.400064354,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,1,0,5635,0,1003
1.868000000,1.868000000,1868000,10696,2551,2685,2.055750916,2.163736264,gpio35,gpio34,1.956330992,1.975240786,242456.762761321,954.071010195,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.869000000,1.869000000,1869000,10697,2629,2819,2.118608059,2.271721612,gpio35,gpio34,1.956646383,1.975384153,368322.942921637,1697.249481121,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.870000000,1.870000000,1870000,10698,2654,2895,2.138754579,2.332967033,gpio35,gpio34,1.957022703,1.975547524,439478.921517177,1934.056251491,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.871000000,1.871000000,1871000,10699,2688,2905,2.166153846,2.341025641,gpio35,gpio34,1.957406706,1.975738130,448450.534903352,2256.487662237,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.872000000,1.872000000,1872000,10700,2692,2848,2.169377289,2.295091575,gpio35,gpio34,1.957744391,1.975931769,394358.858214602,2292.391817751,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.873000000,1.873000000,1873000,10701,2631,2727,2.120219780,2.197582418,gpio35,gpio34,1.957984229,1.976076057,280090.282433310,1708.149617496,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.874000000,1.874000000,1874000,10702,2557,2558,2.060586081,2.061391941,gpio35,gpio34,1.958087637,1.976160567,120762.732150878,1000.469569119,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.875000000,1.875000000,1875000,10703,2459,2390,1.981611722,1.926007326,gpio35,gpio34,1.958055556,1.976166018,-37464.381350504,64.533341734,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.876000000,1.876000000,1876000,10704,2367,2220,1.907472527,1.789010989,gpio35,gpio34,1.957886512,1.976097325,-197415.486199923,-813.225984660,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.877000000,1.877000000,1877000,10705,2307,2081,1.859120879,1.676996337,gpio35,gpio34,1.957605622,1.975980348,-328032.253790646,-1384.822406318,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.878000000,1.878000000,1878000,10706,2252,1985,1.814798535,1.599633700,gpio35,gpio34,1.957247650,1.975819166,-418050.707690702,-1908.146427584,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.879000000,1.879000000,1879000,10707,2229,1954,1.796263736,1.574652015,gpio35,gpio34,1.956865054,1.975639611,-446807.043136857,-2125.661979420,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.880000000,1.880000000,1880000,10708,2215,1988,1.784981685,1.602051282,gpio35,gpio34,1.956510240,1.975448953,-414362.522247566,-2257.098568557,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.881000000,1.881000000,1881000,10709,2259,2089,1.820439560,1.683443223,gpio35,gpio34,1.956237173,1.975293944,-318896.127417627,-1835.074395050,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.882000000,1.882000000,1882000,10710,2322,2232,1.871208791,1.798681319,gpio35,gpio34,1.956079617,1.975189859,-183998.611290209,-1232.209190630,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.883000000,1.883000000,1883000,10711,2407,2399,1.939706960,1.933260073,gpio35,gpio34,1.956056798,1.975154376,-26649.371140457,-420.063313946,314400.929577325,1591.948864545,256584.268628656,1293.754754070,314141.952972102,1588.971984338,256372.916445530,1291.335484829,-82.236073,-90.898290,-8.662217,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,484,0,0,5635,0,1003
1.884000000,1.884000000,1884000,10712,2496,2573,2.011428571,2.073479853,gpio35,gpio34,1.956174221,1.975190650,137130.284384530,429.431060038,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,1,0,5635,0,1003
1.885000000,1.885000000,1885000,10713,2559,2735,2.062197802,2.204029304,gpio35,gpio34,1.956422076,1.975277657,289452.849484760,1030.031759003,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.886000000,1.886000000,1886000,10714,2641,2854,2.128278388,2.299926740,gpio35,gpio34,1.956765581,1.975430658,401155.395096814,1811.294912355,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.887000000,1.887000000,1887000,10715,2666,2907,2.148424908,2.342637363,gpio35,gpio34,1.957151453,1.975603652,450633.028932486,2047.987637294,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.888000000,1.888000000,1888000,10716,2693,2894,2.170183150,2.332161172,gpio35,gpio34,1.957526462,1.975798232,437947.975903554,2303.523991096,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.889000000,1.889000000,1889000,10717,2685,2810,2.163736264,2.264468864,gpio35,gpio34,1.957833405,1.975986170,358456.852543035,2224.899180753,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.890000000,1.890000000,1890000,10718,2609,2678,2.102490842,2.158095238,gpio35,gpio34,1.958033666,1.976112674,233871.977228954,1497.622061224,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.891000000,1.891000000,1891000,10719,2514,2509,2.025934066,2.021904762,gpio35,gpio34,1.958097538,1.976162496,74590.645251725,589.809163729,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.892000000,1.892000000,1892000,10720,2426,2332,1.955018315,1.879267399,gpio35,gpio34,1.958018707,1.976141351,-92060.279239681,-250.314795311,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.893000000,1.893000000,1893000,10721,2342,2172,1.887326007,1.750329670,gpio35,gpio34,1.957811018,1.976052536,-242545.695883518,-1051.437987215,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.894000000,1.894000000,1894000,10722,2285,2040,1.841391941,1.643956044,gpio35,gpio34,1.957497163,1.975917875,-366529.568649173,-1594.175714489,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.895000000,1.895000000,1895000,10723,2256,1965,1.818021978,1.583516484,gpio35,gpio34,1.957123183,1.975759980,-436746.231388216,-1869.246201801,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.896000000,1.896000000,1896000,10724,2222,1959,1.790622711,1.578681319,gpio35,gpio34,1.956744741,1.975574842,-441956.140541444,-2191.742422597,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.897000000,1.897000000,1897000,10725,2216,2013,1.785787546,1.622197802,gpio35,gpio34,1.956410194,1.975385055,-390694.285939364,-2246.791644939,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.898000000,1.898000000,1898000,10726,2279,2129,1.836556777,1.715677656,gpio35,gpio34,1.956169461,1.975246227,-281134.920884194,-1643.514723269,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
1.899000000,1.899000000,1899000,10727,2348,2284,1.892161172,1.840586081,gpio35,gpio34,1.956053878,1.975163142,-134981.855194079,-983.600113757,313897.886180201,1585.278717392,256173.732240252,1288.334018026,313636.120434657,1581.968459794,255960.103824895,1285.643817606,-74.850920,-83.400009,-8.549089,1,58.830451,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,485,0,0,5635,0,1003
