host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.900000000,1.900000000,1900000,10728,2438,2460,1.964688645,1.982417582,gpio35,gpio34,1.956080242,1.975152667,30788.351276500,-124.002042179,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,1,0,5635,0,1003
1.901000000,1.901000000,1901000,10729,2526,2635,2.035604396,2.123443223,gpio35,gpio34,1.956247605,1.975213119,195451.678309839,715.656109739,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.902000000,1.902000000,1902000,10730,2606,2779,2.100073260,2.239487179,gpio35,gpio34,1.956530844,1.975337979,330775.955862298,1478.153317153,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.903000000,1.903000000,1903000,10731,2660,2877,2.143589744,2.318461538,gpio35,gpio34,1.956892775,1.975506231,422673.884521820,1991.843846714,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.904000000,1.904000000,1904000,10732,2680,2912,2.159706960,2.346666667,gpio35,gpio34,1.957282549,1.975690432,455190.033714222,2180.655218749,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.905000000,1.905000000,1905000,10733,2697,2875,2.173406593,2.316849817,gpio35,gpio34,1.957642116,1.975888148,419913.802142046,2340.657297029,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.906000000,1.906000000,1906000,10734,2650,2772,2.135531136,2.233846154,gpio35,gpio34,1.957918320,1.976047791,322559.637570673,1889.929082411,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.907000000,1.907000000,1907000,10735,2589,2627,2.086373626,2.116996337,gpio35,gpio34,1.958077398,1.976158117,185776.239471564,1306.089344892,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.908000000,1.908000000,1908000,10736,2491,2449,2.007399267,1.973553114,gpio35,gpio34,1.958092874,1.976189358,18073.020155170,369.847497731,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.909000000,1.909000000,1909000,10737,2398,2274,1.932454212,1.832527473,gpio35,gpio34,1.957967308,1.976145623,-146639.168249601,-517.757303613,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.910000000,1.910000000,1910000,10738,2330,2123,1.877655678,1.710842491,gpio35,gpio34,1.957720184,1.976047133,-288600.022927505,-1165.970480304,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.911000000,1.911000000,1911000,10739,2258,2008,1.819633700,1.618168498,gpio35,gpio34,1.957380632,1.975890719,-396538.984443039,-1851.696086995,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.912000000,1.912000000,1912000,10740,2242,1958,1.806739927,1.577875458,gpio35,gpio34,1.957001127,1.975721568,-443197.906997058,-2002.486963613,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.913000000,1.913000000,1913000,10741,2220,1967,1.789010989,1.585128205,gpio35,gpio34,1.956629254,1.975534858,-434284.726013138,-2210.368014118,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.914000000,1.914000000,1914000,10742,2225,2050,1.793040293,1.652014652,gpio35,gpio34,1.956324639,1.975352363,-355738.375133278,-2160.456842134,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.915000000,1.915000000,1915000,10743,2300,2179,1.853479853,1.755970696,gpio35,gpio34,1.956124285,1.975230491,-233979.545988915,-1442.784325738,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.916000000,1.916000000,1916000,10744,2381,2344,1.918754579,1.888937729,gpio35,gpio34,1.956057099,1.975174015,-78462.543366003,-668.588517095,324494.988473139,1625.800556521,264822.083710052,1321.265554449,323686.097780335,1618.210508057,264161.943719078,1315.097227373,-78.043983,-86.480595,-8.436612,1,62.492188,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,486,0,0,5635,0,1003
1.917000000,1.917000000,1917000,10745,2469,2520,1.989670330,2.030769231,gpio35,gpio34,1.956131811,1.975188511,87251.143792748,171.614221298,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,1,0,5635,0,1003
1.918000000,1.918000000,1918000,10746,2546,2686,2.051721612,2.164542125,gpio35,gpio34,1.956340221,1.975265044,243388.024956648,906.034988218,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.919000000,1.919000000,1919000,10747,2625,2820,2.115384615,2.272527473,gpio35,gpio34,1.956656408,1.975405164,369253.273854768,1658.801655959,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.920000000,1.920000000,1920000,10748,2656,2896,2.140366300,2.333772894,gpio35,gpio34,1.957033525,1.975570125,440408.322119375,1952.887838919,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.921000000,1.921000000,1921000,10749,2690,2907,2.167765568,2.342637363,gpio35,gpio34,1.957419129,1.975762320,450320.115335717,2275.300418077,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.922000000,1.922000000,1922000,10750,2695,2850,2.171794872,2.296703297,gpio35,gpio34,1.957758413,1.975958353,396226.569066535,2320.725921630,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.923000000,1.923000000,1923000,10751,2633,2729,2.121831502,2.199194139,gpio35,gpio34,1.957999849,1.976104226,281956.125574391,1726.915226477,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.924000000,1.924000000,1924000,10752,2558,2561,2.061391941,2.063809524,gpio35,gpio34,1.958105658,1.976189514,123567.818679587,1009.676251697,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.925000000,1.925000000,1925000,10753,2462,2392,1.984029304,1.927619048,gpio35,gpio34,1.958075172,1.976197354,-35603.209139093,92.811139217,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.926000000,1.926000000,1926000,10754,2369,2221,1.909084249,1.789816850,gpio35,gpio34,1.957906913,1.976130240,-196497.284391492,-794.516625768,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.927000000,1.927000000,1927000,10755,2308,2082,1.859926740,1.677802198,gpio35,gpio34,1.957626809,1.976014037,-327114.970184024,-1375.671917579,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.928000000,1.928000000,1928000,10756,2251,1983,1.813992674,1.598021978,gpio35,gpio34,1.957267204,1.975852016,-419957.669059993,-1918.085410922,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.929000000,1.929000000,1929000,10757,2226,1951,1.793846154,1.572234432,gpio35,gpio34,1.956882171,1.975670010,-449653.206775549,-2154.671345362,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.930000000,1.930000000,1930000,10758,2215,1988,1.784981685,1.602051282,gpio35,gpio34,1.956527340,1.975479321,-414382.512030312,-2257.458442751,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.931000000,1.931000000,1931000,10759,2259,2088,1.820439560,1.682637363,gpio35,gpio34,1.956253450,1.975324282,-319857.206441358,-1835.433909371,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.932000000,1.932000000,1932000,10760,2323,2229,1.872014652,1.796263736,gpio35,gpio34,1.956093461,1.975220972,-186840.947696456,-1223.028184642,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.933000000,1.933000000,1933000,10761,2408,2401,1.940512821,1.934871795,gpio35,gpio34,1.956072239,1.975186264,-24783.319056451,-410.891488964,314749.325381254,1599.201483232,256868.596294813,1299.648856647,314470.971274345,1596.074907000,256641.430029634,1297.107931524,-82.278046,-90.660584,-8.382539,1,58.826990,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,487,0,0,5635,0,1003
1.934000000,1.934000000,1934000,10762,2497,2577,2.012234432,2.076703297,gpio35,gpio34,1.956192870,1.975223312,140876.688877990,438.593713195,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,1,0,5635,0,1003
1.935000000,1.935000000,1935000,10763,2559,2733,2.062197802,2.202417582,gpio35,gpio34,1.956439095,1.975310287,287548.852189112,1029.645088713,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.936000000,1.936000000,1936000,10764,2642,2852,2.129084249,2.298315018,gpio35,gpio34,1.956780971,1.975464061,399253.301798461,1820.448789530,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.937000000,1.937000000,1937000,10765,2670,2906,2.151648352,2.341831502,gpio35,gpio34,1.957166021,1.975640245,449673.946958201,2085.752842973,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.938000000,1.938000000,1938000,10766,2693,2893,2.170183150,2.331355311,gpio35,gpio34,1.957540210,1.975834788,436989.853011243,2303.090788393,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.939000000,1.939000000,1939000,10767,2683,2811,2.162124542,2.265274725,gpio35,gpio34,1.957847945,1.976021077,359381.906235154,2205.386089665,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.940000000,1.940000000,1940000,10768,2609,2680,2.102490842,2.159706960,gpio35,gpio34,1.958049804,1.976147547,235737.215098150,1497.208804816,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.941000000,1.941000000,1941000,10769,2510,2509,2.022710623,2.021904762,gpio35,gpio34,1.958113659,1.976194110,74571.799421514,551.235677400,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.942000000,1.942000000,1942000,10770,2426,2331,1.955018315,1.878461538,gpio35,gpio34,1.958034007,1.976172935,-93020.215454831,-250.689064977,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.943000000,1.943000000,1943000,10771,2341,2170,1.886520147,1.748717949,gpio35,gpio34,1.957824691,1.976083282,-244445.781393222,-1061.352043406,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.944000000,1.944000000,1944000,10772,2287,2041,1.843003663,1.644761905,gpio35,gpio34,1.957511628,1.975950202,-365604.426381060,-1575.459374241,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.945000000,1.945000000,1945000,10773,2254,1967,1.816410256,1.585128205,gpio35,gpio34,1.957139245,1.975790662,-434880.905031602,-1888.709221070,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.946000000,1.946000000,1946000,10774,2221,1958,1.789816850,1.577875458,gpio35,gpio34,1.956759981,1.975604688,-442916.007203493,-2201.645818052,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.947000000,1.947000000,1947000,10775,2213,2013,1.783369963,1.622197802,gpio35,gpio34,1.956425419,1.975412454,-390712.083503982,-2275.765458587,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.948000000,1.948000000,1948000,10776,2266,2130,1.826080586,1.716483516,gpio35,gpio34,1.956185477,1.975263122,-280211.591420478,-1767.861171044,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
1.949000000,1.949000000,1949000,10777,2347,2283,1.891355311,1.839780220,gpio35,gpio34,1.956069071,1.975179214,-135941.667521365,-993.340285555,314987.450981540,1589.742078197,257062.931862057,1291.961329423,314727.957723819,1586.222197115,256851.158036082,1289.100770906,-74.956800,-83.737246,-8.780446,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,488,0,0,5635,0,1003
