host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.950000000,1.950000000,1950000,10778,2440,2461,1.966300366,1.983223443,gpio35,gpio34,1.956096226,1.975170335,31711.717223079,-105.111991423,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,1,0,5635,0,1003
1.951000000,1.951000000,1951000,10779,2524,2635,2.033992674,2.123443223,gpio35,gpio34,1.956263573,1.975229157,195433.011659702,696.366627268,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.952000000,1.952000000,1952000,10780,2606,2779,2.100073260,2.239487179,gpio35,gpio34,1.956546796,1.975354002,330757.307878812,1477.963445752,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.953000000,1.953000000,1953000,10781,2658,2876,2.141978022,2.317655678,gpio35,gpio34,1.956907905,1.975520626,421714.145955548,1972.573843597,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.954000000,1.954000000,1954000,10782,2680,2913,2.159706960,2.347472527,gpio35,gpio34,1.957298470,1.975704812,456113.473348054,2180.484807222,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.955000000,1.955000000,1955000,10783,2699,2873,2.175018315,2.315238095,gpio35,gpio34,1.957656409,1.975904125,418012.990643937,2359.567377502,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.956000000,1.956000000,1956000,10784,2648,2772,2.133919414,2.233846154,gpio35,gpio34,1.957932599,1.976062141,322542.945345601,1870.659609628,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.957000000,1.957000000,1957000,10785,2587,2626,2.084761905,2.116190476,gpio35,gpio34,1.958090857,1.976170840,184818.454707948,1286.839141582,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.958000000,1.958000000,1958000,10786,2485,2449,2.002564103,1.973553114,gpio35,gpio34,1.958106319,1.976197234,18057.302407086,312.455901448,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.959000000,1.959000000,1959000,10787,2402,2273,1.935677656,1.831721612,gpio35,gpio34,1.957979935,1.976156714,-147595.979510706,-479.689900360,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.960000000,1.960000000,1960000,10788,2327,2122,1.875238095,1.710036630,gpio35,gpio34,1.957731991,1.976055796,-289555.877377349,-1194.722270013,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.961000000,1.961000000,1961000,10789,2265,2007,1.825274725,1.617362637,gpio35,gpio34,1.957391622,1.975905014,-397493.883038433,-1785.017516973,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.962000000,1.962000000,1962000,10790,2242,1957,1.806739927,1.577069597,gpio35,gpio34,1.957011300,1.975735849,-444151.850693856,-2002.656197719,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.963000000,1.963000000,1963000,10791,2219,1968,1.788205128,1.585934066,gpio35,gpio34,1.956640223,1.975548319,-433355.497304701,-2220.077239785,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.964000000,1.964000000,1964000,10792,2224,2048,1.792234432,1.650402930,gpio35,gpio34,1.956333985,1.975365005,-357633.403345858,-2170.156358575,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.965000000,1.965000000,1965000,10793,2300,2178,1.853479853,1.755164835,gpio35,gpio34,1.956132816,1.975243120,-234931.569942512,-1442.933981869,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.966000000,1.966000000,1966000,10794,2379,2341,1.917142857,1.886520147,gpio35,gpio34,1.956063204,1.975185019,-81295.833757185,-687.818345157,324269.622449086,1639.500702104,264638.161300748,1332.399472676,323446.658335994,1630.799320056,263966.535916722,1325.327980217,-78.039378,-86.604668,-8.565290,1,62.500000,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,489,0,0,5635,0,1003
1.967000000,1.967000000,1967000,10795,2466,2519,1.987252747,2.029963370,gpio35,gpio34,1.956137104,1.975197087,86302.905153496,142.863462270,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,1,0,5635,0,1003
1.968000000,1.968000000,1968000,10796,2550,2686,2.054945055,2.164542125,gpio35,gpio34,1.956345509,1.975276835,243381.843786804,944.094105507,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.969000000,1.969000000,1969000,10797,2619,2819,2.110549451,2.271721612,gpio35,gpio34,1.956660885,1.975412108,368305.989635324,1601.421106191,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.970000000,1.970000000,1970000,10798,2655,2896,2.139560440,2.333772894,gpio35,gpio34,1.957037997,1.975576256,440403.094414920,1943.265473670,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.971000000,1.971000000,1971000,10799,2690,2905,2.167765568,2.341025641,gpio35,gpio34,1.957421985,1.975768445,448432.674397428,2275.227835988,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.972000000,1.972000000,1972000,10800,2695,2846,2.171794872,2.293479853,gpio35,gpio34,1.957758042,1.975964472,392458.797107646,2320.653412122,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.973000000,1.973000000,1973000,10801,2633,2729,2.121831502,2.199194139,gpio35,gpio34,1.957999479,1.976110339,281956.558310538,1726.842789479,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.974000000,1.974000000,1974000,10802,2556,2560,2.059780220,2.063003663,gpio35,gpio34,1.958104483,1.976194009,122627.141752228,990.523565549,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.975000000,1.975000000,1975000,10803,2457,2393,1.980000000,1.928424908,gpio35,gpio34,1.958074803,1.976197815,-34660.726927986,45.057123373,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.976000000,1.976000000,1976000,10804,2369,2221,1.909084249,1.789816850,gpio35,gpio34,1.957906545,1.976130701,-196496.853893366,-794.522083627,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.977000000,1.977000000,1977000,10805,2306,2081,1.858315018,1.676996337,gpio35,gpio34,1.957625635,1.976012885,-328055.649347165,-1394.757691568,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.978000000,1.978000000,1978000,10806,2251,1983,1.813992674,1.598021978,gpio35,gpio34,1.957266031,1.975850865,-419956.298313202,-1918.071777549,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.979000000,1.979000000,1979000,10807,2226,1952,1.793846154,1.573040293,gpio35,gpio34,1.956881806,1.975668860,-448710.728168734,-2154.657725622,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.980000000,1.980000000,1980000,10808,2216,1988,1.785787546,1.602051282,gpio35,gpio34,1.956526975,1.975478979,-414382.085132874,-2247.904675837,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.981000000,1.981000000,1981000,10809,2259,2090,1.820439560,1.684249084,gpio35,gpio34,1.956254697,1.975323940,-317974.561509279,-1835.429857017,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.982000000,1.982000000,1982000,10810,2322,2230,1.871208791,1.797069597,gpio35,gpio34,1.956095512,1.975219825,-185901.294640078,-1232.564297136,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.983000000,1.983000000,1983000,10811,2407,2401,1.939706960,1.934871795,gpio35,gpio34,1.956074288,1.975184312,-24785.714883899,-420.418065345,314935.574993827,1594.001235872,257020.595592935,1295.422687771,314680.394626302,1590.931265785,256812.341539558,1292.927765676,-82.277180,-90.677687,-8.400506,1,58.823529,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,490,0,0,5635,0,1003
1.984000000,1.984000000,1984000,10812,2498,2575,2.013040293,2.075091575,gpio35,gpio34,1.956193306,1.975222168,138992.076984830,448.156984979,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,1,0,5635,0,1003
1.985000000,1.985000000,1985000,10813,2559,2734,2.062197802,2.203223443,gpio35,gpio34,1.956440336,1.975309143,288489.452600153,1029.658636430,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.986000000,1.986000000,1986000,10814,2640,2852,2.127472527,2.298315018,gpio35,gpio34,1.956782210,1.975461307,399251.852378323,1801.382002112,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.987000000,1.987000000,1987000,10815,2671,2906,2.152454212,2.341831502,gpio35,gpio34,1.957167260,1.975638300,449672.498987483,2095.325604725,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.988000000,1.988000000,1988000,10816,2693,2894,2.170183150,2.332161172,gpio35,gpio34,1.957542254,1.975832844,437929.515719265,2303.113816589,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.989000000,1.989000000,1989000,10817,2684,2812,2.162930403,2.266080586,gpio35,gpio34,1.957850792,1.976019942,360320.629280468,2214.949255626,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.990000000,1.990000000,1990000,10818,2611,2677,2.104102564,2.157289377,gpio35,gpio34,1.958050231,1.976148025,232910.562497341,1516.302568405,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.991000000,1.991000000,1991000,10819,2514,2509,2.025934066,2.021904762,gpio35,gpio34,1.958114085,1.976197811,74571.301165614,589.390668815,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.992000000,1.992000000,1992000,10820,2427,2332,1.955824176,1.879267399,gpio35,gpio34,1.958035238,1.976177437,-92079.603981706,-241.192710936,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.993000000,1.993000000,1993000,10821,2343,2171,1.888131868,1.749523810,gpio35,gpio34,1.957826727,1.976089391,-243506.110531570,-1042.325024925,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.994000000,1.994000000,1994000,10822,2286,2042,1.842197802,1.645567766,gpio35,gpio34,1.957514468,1.975955500,-364665.695190269,-1585.071865161,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.995000000,1.995000000,1995000,10823,2255,1967,1.817216117,1.585128205,gpio35,gpio34,1.957142082,1.975796760,-434884.221802771,-1879.231777911,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.996000000,1.996000000,1996000,10824,2221,1959,1.789816850,1.578681319,gpio35,gpio34,1.956763621,1.975610781,-441978.211427123,-2201.718013130,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.997000000,1.997000000,1997000,10825,2219,2013,1.788205128,1.622197802,gpio35,gpio34,1.956429055,1.975423375,-390716.334754157,-2218.596616705,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.998000000,1.998000000,1998000,10826,2277,2130,1.834945055,1.716483516,gpio35,gpio34,1.956189110,1.975282897,-280215.838419403,-1663.048694034,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
1.999000000,1.999000000,1999000,10827,2348,2283,1.892161172,1.839780220,gpio35,gpio34,1.956072701,1.975199775,-135945.910273291,-984.034228963,314275.192675538,1586.631816849,256481.654075232,1289.433663180,314013.681572880,1582.956264722,256268.233475287,1286.446592965,-74.903760,-83.650053,-8.746293,1,58.820069,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,491,0,0,5635,0,1003
2.000000000,2.000000000,2000000,10828,2440,2438,1.966300366,1.964688645,gpio35,gpio34,1.956081317,1.975190875,10061.966406213,-105.355401682,324081.318942601,1628.758425696,264484.485808895,1323.669373688,323258.408086433,1621.478622109,263812.903888129,1317.753178319,-78.062047,-86.497426,-8.435378,1,62.503906,1,1,0.816105312,0.812686125,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256248.437500000,0.000000000,0.000000000,358747.812500000,281873.281250000,0.000000000,281873.281250000,0.000000000,0.000000000,0,0,0,0,0,1,0,1,1,59T,1,59T,0,1,492,1,0,5635,0,1003
