host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.050000000,0.050000000,50000,9261,2500,2562,2.014652015,2.064615385,gpio35,gpio34,1.957115104,1.975880563,125668.659837276,459.454205756,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,1,0,47516,1,1009
0.051000000,0.051000000,51000,9262,2584,2705,2.082344322,2.179853480,gpio35,gpio34,1.957337843,1.975987027,260122.502451171,1260.368258250,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.052000000,0.052000000,52000,9263,2651,2837,2.136336996,2.286227106,gpio35,gpio34,1.957666732,1.976147377,384089.621124473,1898.298663193,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.053000000,0.053000000,53000,9264,2688,2892,2.166153846,2.330549451,gpio35,gpio34,1.958039615,1.976337383,435466.881993246,2249.386313909,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.054000000,0.054000000,54000,9265,2711,2922,2.184688645,2.354725275,gpio35,gpio34,1.958436300,1.976545735,463264.879014833,2466.560625858,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.055000000,0.055000000,55000,9266,2704,2885,2.179047619,2.324908425,gpio35,gpio34,1.958802773,1.976748237,427980.341988070,2397.312939674,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.056000000,0.056000000,56000,9267,2633,2740,2.121831502,2.208058608,gpio35,gpio34,1.959052028,1.976893320,291090.619445443,1717.564210357,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.057000000,0.057000000,57000,9268,2549,2565,2.054139194,2.067032967,gpio35,gpio34,1.959160009,1.976970566,126104.322721779,914.473139447,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.058000000,0.058000000,58000,9269,2472,2389,1.992087912,1.925201465,gpio35,gpio34,1.959126051,1.976985683,-39658.103168613,178.966285166,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.059000000,0.059000000,59000,9270,2375,2220,1.913919414,1.789010989,gpio35,gpio34,1.958955936,1.976922617,-198666.958388947,-746.608278141,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.060000000,0.060000000,60000,9271,2307,2100,1.859120879,1.692307692,gpio35,gpio34,1.958689287,1.976804815,-311402.147044880,-1394.592603858,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.061000000,0.061000000,61000,9272,2269,2033,1.828498168,1.638315018,gpio35,gpio34,1.958368913,1.976656508,-374145.480949164,-1755.724121428,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.062000000,0.062000000,62000,9273,2236,1982,1.801904762,1.597216117,gpio35,gpio34,1.958007760,1.976481757,-421768.224104301,-2068.793703510,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.063000000,0.063000000,63000,9274,2234,1995,1.800293040,1.607692308,gpio35,gpio34,1.957657445,1.976305568,-409111.954855312,-2085.805231394,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.064000000,0.064000000,64000,9275,2285,2114,1.841391941,1.703589744,gpio35,gpio34,1.957403377,1.976170654,-296710.102749588,-1597.171225667,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.065000000,0.065000000,65000,9276,2349,2249,1.892967033,1.812380952,gpio35,gpio34,1.957258355,1.976087451,-169362.805080727,-985.003763622,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.066000000,0.066000000,66000,9277,2419,2424,1.949377289,1.953406593,gpio35,gpio34,1.957254503,1.976060741,-4498.236171428,-316.207504275,311625.823180695,1594.445475676,254426.482672066,1287.762930823,310776.463599258,1585.197363749,253733.024188353,1280.293640778,-80.764138,-86.719034,-5.954897,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,355,0,0,47516,1,1009
0.067000000,0.067000000,67000,9278,2512,2589,2.024322344,2.086373626,gpio35,gpio34,1.957383622,1.976109002,150790.313534435,571.343657075,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,1,0,47516,1,1009
0.068000000,0.068000000,68000,9279,2590,2736,2.087179487,2.204835165,gpio35,gpio34,1.957631074,1.976220073,288983.496348444,1314.904855353,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.069000000,0.069000000,69000,9280,2649,2848,2.134725275,2.295091575,gpio35,gpio34,1.957968534,1.976378578,394099.444758795,1876.459437347,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.070000000,0.070000000,70000,9281,2682,2892,2.161318681,2.330549451,gpio35,gpio34,1.958341115,1.976563518,435114.425705954,2189.408284113,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.071000000,0.071000000,71000,9282,2693,2897,2.170183150,2.334578755,gpio35,gpio34,1.958717353,1.976757138,439384.888597511,2292.160644563,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.072000000,0.072000000,72000,9283,2651,2805,2.136336996,2.260439560,gpio35,gpio34,1.959019075,1.976916717,352362.881071268,1889.181730569,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.073000000,0.073000000,73000,9284,2591,2673,2.087985348,2.154065934,gpio35,gpio34,1.959214122,1.977027786,227783.277014443,1314.882901195,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.074000000,0.074000000,74000,9285,2496,2486,2.011428571,2.003369963,gpio35,gpio34,1.959258278,1.977062187,51566.902071778,407.252742860,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.075000000,0.075000000,75000,9286,2411,2310,1.942930403,1.861538462,gpio35,gpio34,1.959160558,1.977028055,-114120.986397965,-404.068177377,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.076000000,0.076000000,76000,9287,2333,2170,1.880073260,1.748717949,gpio35,gpio34,1.958950115,1.976931100,-245763.030294941,-1147.796651135,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.077000000,0.077000000,77000,9288,2267,2044,1.826886447,1.647179487,gpio35,gpio34,1.958638345,1.976781056,-364097.815659683,-1776.299466891,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.078000000,0.078000000,78000,9289,2238,1988,1.803516484,1.602051282,gpio35,gpio34,1.958281758,1.976607791,-416436.183797374,-2051.187830451,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.079000000,0.079000000,79000,9290,2214,1960,1.784175824,1.579487179,gpio35,gpio34,1.957902963,1.976415359,-442370.980590251,-2278.100501678,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.080000000,0.080000000,80000,9291,2223,1998,1.791428571,1.610109890,gpio35,gpio34,1.957555170,1.976230372,-406166.221998459,-2189.960954030,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.081000000,0.081000000,81000,9292,2286,2139,1.842197802,1.723736264,gpio35,gpio34,1.957321351,1.976096340,-273062.775429634,-1586.740863051,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.082000000,0.082000000,82000,9293,2364,2307,1.905054945,1.859120879,gpio35,gpio34,1.957223151,1.976025298,-114682.314794154,-841.021580252,312393.935876255,1607.862967117,255053.607245480,1298.599643879,311509.918663837,1598.588259837,254331.852585737,1291.108873946,-74.038648,-80.293444,-6.254796,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,356,0,0,47516,1,1009
0.083000000,0.083000000,83000,9294,2451,2482,1.975164835,2.000146520,gpio35,gpio34,1.957266074,1.976024438,50127.573624858,-10.186569590,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,1,0,47516,1,1009
0.084000000,0.084000000,84000,9295,2533,2652,2.041245421,2.137142857,gpio35,gpio34,1.957445951,1.976089659,210067.074838188,772.116802091,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.085000000,0.085000000,85000,9296,2610,2776,2.103296703,2.237069597,gpio35,gpio34,1.957725574,1.976216866,326555.325231482,1505.937066431,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.086000000,0.086000000,86000,9297,2653,2849,2.137948718,2.295897436,gpio35,gpio34,1.958063746,1.976378598,394930.198738296,1914.658043508,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.087000000,0.087000000,87000,9298,2688,2896,2.166153846,2.333772894,gpio35,gpio34,1.958439455,1.976568373,438767.695321833,2246.649013256,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.088000000,0.088000000,88000,9299,2690,2884,2.167765568,2.324102564,gpio35,gpio34,1.958805118,1.976759570,427035.542065080,2263.482685831,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.089000000,0.089000000,89000,9300,2634,2764,2.122637363,2.227399267,gpio35,gpio34,1.959073713,1.976905448,313674.650908694,1726.970198679,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.090000000,0.090000000,90000,9301,2560,2615,2.063003663,2.107326007,gpio35,gpio34,1.959221965,1.976991546,173134.772203336,1019.271329721,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.091000000,0.091000000,91000,9302,2470,2427,1.990476190,1.955824176,gpio35,gpio34,1.959218567,1.977005031,-3968.069697970,159.637586927,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.092000000,0.092000000,92000,9303,2381,2257,1.918754579,1.818827839,gpio35,gpio34,1.959078176,1.976946780,-163953.730415227,-689.596361330,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.093000000,0.093000000,93000,9304,2309,2126,1.860732601,1.713260073,gpio35,gpio34,1.958832358,1.976830566,-287075.902397112,-1375.798342140,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.094000000,0.094000000,94000,9305,2250,2013,1.813186813,1.622197802,gpio35,gpio34,1.958495724,1.976666922,-393134.873864868,-1937.292030646,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.095000000,0.095000000,95000,9306,2225,1972,1.793040293,1.589157509,gpio35,gpio34,1.958126386,1.976483296,-431327.472992563,-2173.858758467,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.096000000,0.096000000,96000,9307,2213,1970,1.783369963,1.587545788,gpio35,gpio34,1.957755805,1.976290183,-432778.376446476,-2286.166829237,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.097000000,0.097000000,97000,9308,2247,2055,1.810769231,1.656043956,gpio35,gpio34,1.957454093,1.976124662,-352350.783676552,-1959.515195410,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.098000000,0.098000000,98000,9309,2306,2184,1.858315018,1.760000000,gpio35,gpio34,1.957256639,1.976006852,-230594.538107480,-1394.686193366,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
0.099000000,0.099000000,99000,9310,2394,2367,1.929230769,1.907472527,gpio35,gpio34,1.957206855,1.975960076,-58139.813757533,-553.757357297,321173.525989888,1642.061417409,262221.691742185,1326.220216203,320188.916058309,1635.895938620,261417.808292672,1321.240632294,-76.869449,-81.641922,-4.772473,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,357,0,0,47516,1,1009
