host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.100000000,0.100000000,100000,9311,2484,2540,2.001758242,2.046886447,gpio35,gpio34,1.957296534,1.975985874,104731.301233538,305.410871525,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,1,0,47516,1,1009
0.101000000,0.101000000,101000,9312,2560,2687,2.063003663,2.165347985,gpio35,gpio34,1.957504586,1.976072892,242970.543059847,1030.157681000,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.102000000,0.102000000,102000,9313,2630,2817,2.119413919,2.270109890,gpio35,gpio34,1.957817191,1.976216233,365072.582765636,1696.938778903,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.103000000,0.103000000,103000,9314,2670,2874,2.151648352,2.316043956,gpio35,gpio34,1.958175418,1.976391665,418351.091599672,2076.848271885,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.104000000,0.104000000,104000,9315,2693,2906,2.170183150,2.341831502,gpio35,gpio34,1.958559074,1.976585456,448048.435338559,2294.195121877,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.105000000,0.105000000,105000,9316,2685,2865,2.163736264,2.308791209,gpio35,gpio34,1.958909306,1.976772607,409014.652901660,2215.579640402,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.106000000,0.106000000,106000,9317,2614,2721,2.106520147,2.192747253,gpio35,gpio34,1.959143144,1.976902355,273085.011511573,1536.012644385,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.107000000,0.107000000,107000,9318,2528,2542,2.037216117,2.048498168,gpio35,gpio34,1.959232499,1.976962669,104352.258542032,714.022803453,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.108000000,0.108000000,108000,9319,2441,2370,1.967106227,1.909890110,gpio35,gpio34,1.959183157,1.976952812,-57623.953430370,-116.685208433,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.109000000,0.109000000,109000,9320,2354,2204,1.896996337,1.776117216,gpio35,gpio34,1.959000091,1.976872856,-213791.496410084,-946.562512306,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.110000000,0.110000000,110000,9321,2290,2082,1.845421245,1.677802198,gpio35,gpio34,1.958718893,1.976741404,-328393.791454900,-1556.186240613,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.111000000,0.111000000,111000,9322,2254,2012,1.816410256,1.621391941,gpio35,gpio34,1.958381566,1.976581073,-393943.480105133,-1898.075842958,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.112000000,0.112000000,112000,9323,2219,1963,1.788205128,1.581904762,gpio35,gpio34,1.958005089,1.976392697,-439664.194334209,-2230.083394906,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.113000000,0.113000000,113000,9324,2217,1979,1.786593407,1.594798535,gpio35,gpio34,1.957641883,1.976202898,-424166.682724632,-2246.933633100,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.114000000,0.114000000,114000,9325,2265,2095,1.825274725,1.688278388,gpio35,gpio34,1.957372519,1.976051969,-314573.122281397,-1786.758981352,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.115000000,0.115000000,115000,9326,2334,2236,1.880879121,1.801904762,gpio35,gpio34,1.957217051,1.975956797,-181561.268812288,-1126.701127582,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.116000000,0.116000000,116000,9327,2422,2423,1.951794872,1.952600733,gpio35,gpio34,1.957212435,1.975932635,-5391.115877825,-286.040276578,309687.025346809,1588.799432350,252843.553797774,1283.202871912,309292.388214649,1585.585642625,252521.352843942,1280.607236414,-80.818563,-86.455739,-5.637176,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,358,0,0,47516,1,1009
0.117000000,0.117000000,117000,9328,2511,2598,2.023516484,2.093626374,gpio35,gpio34,1.957348849,1.975980219,159309.481342271,563.320074368,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,1,0,47516,1,1009
0.118000000,0.118000000,118000,9329,2587,2733,2.084761905,2.202417582,gpio35,gpio34,1.957593918,1.976089000,286200.759427040,1287.808974641,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.119000000,0.119000000,119000,9330,2648,2848,2.133919414,2.295091575,gpio35,gpio34,1.957931415,1.976246831,394142.836964671,1868.470974103,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.120000000,0.120000000,120000,9331,2681,2892,2.160512821,2.330549451,gpio35,gpio34,1.958304033,1.976431097,435157.774519624,2181.427809333,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.121000000,0.121000000,121000,9332,2694,2898,2.170989011,2.335384615,gpio35,gpio34,1.958681114,1.976625655,440369.309525820,2303.268471846,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.122000000,0.122000000,122000,9333,2652,2806,2.137142857,2.261245421,gpio35,gpio34,1.958983678,1.976786172,353346.317578648,1900.278450024,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.123000000,0.123000000,123000,9334,2590,2671,2.087179487,2.152454212,gpio35,gpio34,1.959177149,1.976896565,225942.383694959,1306.888202343,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.124000000,0.124000000,124000,9335,2502,2486,2.016263736,2.003369963,gpio35,gpio34,1.959221342,1.976935932,51610.080572518,466.047164265,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.125000000,0.125000000,125000,9336,2413,2312,1.944542125,1.863150183,gpio35,gpio34,1.959125271,1.976903538,-112195.620148820,-383.493193569,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.126000000,0.126000000,126000,9337,2335,2170,1.881684982,1.748717949,gpio35,gpio34,1.958914863,1.976808320,-245721.820338951,-1127.242242311,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.127000000,0.127000000,127000,9338,2268,2045,1.827692308,1.647985348,gpio35,gpio34,1.958603934,1.976659204,-363115.531450197,-1765.305773270,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.128000000,0.128000000,128000,9339,2236,1988,1.801904762,1.602051282,gpio35,gpio34,1.958247381,1.976484449,-416395.997335549,-2068.825612906,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.129000000,0.129000000,129000,9340,2213,1955,1.783369963,1.575457875,gpio35,gpio34,1.957864592,1.976291335,-447036.411632152,-2286.180485556,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.130000000,0.130000000,130000,9341,2223,1998,1.791428571,1.610109890,gpio35,gpio34,1.957516837,1.976106472,-406121.410292055,-2188.492697130,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.131000000,0.131000000,131000,9342,2276,2141,1.834139194,1.725347985,gpio35,gpio34,1.957284668,1.975964505,-271135.777608030,-1680.675682349,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.132000000,0.132000000,132000,9343,2366,2307,1.906666667,1.859120879,gpio35,gpio34,1.957186504,1.975895207,-114639.474897278,-820.380535202,311451.744805744,1588.348324450,254284.356617826,1282.838532058,310945.982592760,1585.031922946,253871.427741764,1280.160021575,-73.703805,-79.299676,-5.595871,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,359,0,0,47516,1,1009
0.133000000,0.133000000,133000,9344,2454,2482,1.977582418,2.000146520,gpio35,gpio34,1.957229464,1.975896894,50170.370681838,19.973995209,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,1,0,47516,1,1009
0.134000000,0.134000000,134000,9345,2540,2655,2.046886447,2.139560440,gpio35,gpio34,1.957411795,1.975967884,212933.175488469,840.407849502,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.135000000,0.135000000,135000,9346,2611,2779,2.104102564,2.239487179,gpio35,gpio34,1.957693871,1.976096018,329418.559781112,1516.918858029,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.136000000,0.136000000,136000,9347,2656,2850,2.140366300,2.296703297,gpio35,gpio34,1.958032880,1.976260289,395908.339126471,1944.709174903,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.137000000,0.137000000,137000,9348,2689,2899,2.166959707,2.336190476,gpio35,gpio34,1.958411038,1.976450988,441627.088496526,2257.589771932,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.138000000,0.138000000,138000,9349,2690,2884,2.167765568,2.324102564,gpio35,gpio34,1.958776729,1.976642303,427068.729456239,2264.872342954,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.139000000,0.139000000,139000,9350,2637,2766,2.125054945,2.229010989,gpio35,gpio34,1.959046963,1.976790715,315590.036039367,1756.978948527,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.140000000,0.140000000,140000,9351,2564,2616,2.066227106,2.108131868,gpio35,gpio34,1.959196048,1.976880152,174107.126485426,1058.790231613,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.141000000,0.141000000,141000,9352,2474,2427,1.993699634,1.955824176,gpio35,gpio34,1.959192676,1.976896971,-3937.803233615,199.116969917,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.142000000,0.142000000,142000,9353,2383,2257,1.920366300,1.818827839,gpio35,gpio34,1.959052312,1.976840441,-163923.494217336,-669.236779311,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.143000000,0.143000000,143000,9354,2311,2126,1.862344322,1.713260073,gpio35,gpio34,1.958806519,1.976725944,-287045.696435419,-1355.459119703,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.144000000,0.144000000,144000,9355,2252,2012,1.814798535,1.621391941,gpio35,gpio34,1.958469105,1.976564017,-394045.813572589,-1916.973147432,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.145000000,0.145000000,145000,9356,2224,1972,1.792234432,1.589157509,gpio35,gpio34,1.958099793,1.976379687,-431296.386297123,-2182.180676517,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.146000000,0.146000000,146000,9357,2213,1964,1.783369963,1.582710623,gpio35,gpio34,1.957724404,1.976186678,-438394.013618448,-2284.940264575,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.147000000,0.147000000,147000,9358,2248,2054,1.811575092,1.655238095,gpio35,gpio34,1.957421918,1.976022066,-353255.227894088,-1948.749696519,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.148000000,0.148000000,148000,9359,2307,2186,1.859120879,1.761611722,gpio35,gpio34,1.957226107,1.975905165,-228674.731490441,-1383.931459974,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
0.149000000,0.149000000,149000,9360,2397,2368,1.931648352,1.908278388,gpio35,gpio34,1.957177160,1.975860908,-57163.042410563,-523.933057050,321532.669273063,1646.867396858,262514.913790925,1330.101792760,320483.932028177,1640.703294330,261658.673683028,1325.123320396,-76.790436,-82.234108,-5.443672,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,360,0,0,47516,1,1009
