host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.150000000,0.150000000,150000,9361,2475,2541,1.994505495,2.047692308,gpio35,gpio34,1.957267675,1.975879553,105707.095809160,220.723417942,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,1,0,47516,1,1009
0.151000000,0.151000000,151000,9362,2555,2687,2.058974359,2.165347985,gpio35,gpio34,1.957475755,1.975962648,243004.246377442,983.715558048,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.152000000,0.152000000,152000,9363,2631,2816,2.120219780,2.269304029,gpio35,gpio34,1.957787583,1.976106905,364165.136916459,1707.784062837,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.153000000,0.153000000,153000,9364,2670,2873,2.151648352,2.315238095,gpio35,gpio34,1.958145034,1.976282446,417444.553196346,2078.142549742,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.154000000,0.154000000,154000,9365,2690,2903,2.167765568,2.339413919,gpio35,gpio34,1.958526303,1.976473929,445260.572546729,2266.867623073,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.155000000,0.155000000,155000,9366,2683,2863,2.162124542,2.307179487,gpio35,gpio34,1.958874956,1.976659580,407170.693436076,2197.819629892,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.156000000,0.156000000,156000,9367,2614,2719,2.106520147,2.191135531,gpio35,gpio34,1.959107217,1.976789440,271242.896005454,1537.350715473,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.157000000,0.157000000,157000,9368,2530,2539,2.038827839,2.046080586,gpio35,gpio34,1.959194190,1.976851479,101570.869687967,734.439858058,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.158000000,0.158000000,158000,9369,2442,2368,1.967912088,1.908278388,gpio35,gpio34,1.959143274,1.976842539,-59461.445432129,-105.828731676,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.159000000,0.159000000,159000,9370,2356,2203,1.898608059,1.775311355,gpio35,gpio34,1.958959442,1.976764305,-214686.035456388,-926.176731232,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.160000000,0.160000000,160000,9371,2289,2081,1.844615385,1.676996337,gpio35,gpio34,1.958677479,1.976632156,-329287.435962158,-1564.441327702,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.161000000,0.161000000,161000,9372,2253,2013,1.815604396,1.622197802,gpio35,gpio34,1.958340999,1.976471128,-392954.000040978,-1906.322674960,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.162000000,0.162000000,162000,9373,2218,1963,1.787399267,1.581904762,gpio35,gpio34,1.957964563,1.976282056,-439616.819213571,-2238.321980077,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.163000000,0.163000000,163000,9374,2219,1979,1.788205128,1.594798535,gpio35,gpio34,1.957601397,1.976093980,-424119.354979115,-2226.543497302,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.164000000,0.164000000,164000,9375,2264,2096,1.824468864,1.689084249,gpio35,gpio34,1.957332880,1.975942354,-313584.726400173,-1795.009718073,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.165000000,0.165000000,165000,9376,2332,2236,1.879267399,1.801904762,gpio35,gpio34,1.957177452,1.975845679,-181514.976790398,-1144.483774360,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.166000000,0.166000000,166000,9377,2420,2425,1.950183150,1.954212454,gpio35,gpio34,1.957174487,1.975820017,-3462.639221051,-303.805140710,310933.962226561,1593.993024161,253861.613730007,1287.397505792,310530.025199359,1591.633878967,253531.819889422,1285.492128797,-80.771436,-86.412560,-5.641124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,361,0,0,47516,1,1009
0.167000000,0.167000000,167000,9378,2513,2601,2.025128205,2.096043956,gpio35,gpio34,1.957313356,1.975869325,162177.144985841,583.733618277,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,1,0,47516,1,1009
0.168000000,0.168000000,168000,9379,2589,2735,2.086373626,2.204029304,gpio35,gpio34,1.957560072,1.975979829,288124.439943513,1308.202105006,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.169000000,0.169000000,169000,9380,2649,2848,2.134725275,2.295091575,gpio35,gpio34,1.957897604,1.976138575,394182.362873722,1879.303550544,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.170000000,0.170000000,170000,9381,2682,2892,2.161318681,2.330549451,gpio35,gpio34,1.958270256,1.976323755,435197.260902766,2192.249553197,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.171000000,0.171000000,171000,9382,2695,2897,2.171794872,2.334578755,gpio35,gpio34,1.958646564,1.976519226,439467.640959127,2314.079393966,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.172000000,0.172000000,172000,9383,2653,2805,2.137948718,2.260439560,gpio35,gpio34,1.958948357,1.976680656,352445.550680522,1911.078561222,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.173000000,0.173000000,173000,9384,2590,2671,2.087179487,2.152454212,gpio35,gpio34,1.959141863,1.976791154,225983.633027183,1308.137352636,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.174000000,0.174000000,174000,9385,2497,2487,2.012234432,2.004175824,gpio35,gpio34,1.959186897,1.976826598,52592.404118863,419.594261438,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.175000000,0.175000000,175000,9386,2410,2312,1.942124542,1.863150183,gpio35,gpio34,1.959090860,1.976791896,-112155.394389474,-410.819321906,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.176000000,0.176000000,176000,9387,2332,2165,1.879267399,1.744688645,gpio35,gpio34,1.958876458,1.976694371,-250387.212122628,-1154.541044519,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.177000000,0.177000000,177000,9388,2266,2044,1.826080586,1.647179487,gpio35,gpio34,1.958564761,1.976543757,-364011.795988279,-1783.037115882,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.178000000,0.178000000,178000,9389,2237,1987,1.802710623,1.601245421,gpio35,gpio34,1.958207442,1.976369924,-417291.365609094,-2057.918741793,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.179000000,0.179000000,179000,9390,2215,1960,1.784981685,1.579487179,gpio35,gpio34,1.957828722,1.976178536,-442284.191756707,-2265.744360520,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.180000000,0.180000000,180000,9391,2222,1998,1.790622711,1.610109890,gpio35,gpio34,1.957481003,1.975992980,-406079.519953748,-2196.697490602,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.181000000,0.181000000,181000,9392,2284,2139,1.840586081,1.723736264,gpio35,gpio34,1.957247258,1.975857573,-272976.160086967,-1603.010823880,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.182000000,0.182000000,182000,9393,2363,2307,1.904249084,1.859120879,gpio35,gpio34,1.957149132,1.975785965,-114595.786066830,-847.735110327,310780.763307042,1584.221737343,253736.534678968,1279.505670578,310266.466030953,1580.782122534,253316.637362156,1276.727646171,-73.526702,-79.832266,-6.305564,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,362,0,0,47516,1,1009
0.183000000,0.183000000,183000,9394,2454,2482,1.977582418,2.000146520,gpio35,gpio34,1.957192129,1.975787761,50214.015823455,21.267257042,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,1,0,47516,1,1009
0.184000000,0.184000000,184000,9395,2539,2655,2.046080586,2.139560440,gpio35,gpio34,1.957374497,1.975858054,212976.776984944,832.159657278,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.185000000,0.185000000,185000,9396,2611,2777,2.104102564,2.237875458,gpio35,gpio34,1.957654998,1.975986299,327579.886749186,1518.219074792,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.186000000,0.186000000,186000,9397,2655,2850,2.139560440,2.296703297,gpio35,gpio34,1.957994047,1.976149873,395953.735694482,1936.467930655,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.187000000,0.187000000,187000,9398,2689,2900,2.166959707,2.336996337,gpio35,gpio34,1.958373049,1.976340683,442613.555131422,2258.896929722,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.188000000,0.188000000,188000,9399,2693,2884,2.170183150,2.324102564,gpio35,gpio34,1.958738778,1.976534525,427113.094161047,2294.798675969,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.189000000,0.189000000,189000,9400,2633,2760,2.121831502,2.224175824,gpio35,gpio34,1.959004215,1.976679822,309987.663598755,1720.094229650,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.190000000,0.190000000,190000,9401,2564,2615,2.066227106,2.107326007,gpio35,gpio34,1.959152537,1.976769369,173215.933734517,1060.103040631,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.191000000,0.191000000,191000,9402,2471,2427,1.991282051,1.955824176,gpio35,gpio34,1.959149209,1.976783882,-3886.989328320,171.807983745,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.192000000,0.192000000,192000,9403,2384,2257,1.921172161,1.818827839,gpio35,gpio34,1.959008887,1.976728270,-163872.731125946,-658.357813321,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.193000000,0.193000000,193000,9404,2312,2128,1.863150183,1.714871795,gpio35,gpio34,1.958764750,1.976614692,-285112.753180216,-1344.591032679,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.194000000,0.194000000,194000,9405,2253,2014,1.815604396,1.623003663,gpio35,gpio34,1.958428989,1.976453682,-392114.803260641,-1906.115928495,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.195000000,0.195000000,195000,9406,2226,1972,1.793846154,1.589157509,gpio35,gpio34,1.958059718,1.976271074,-431249.537922392,-2161.794154006,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.196000000,0.196000000,196000,9407,2214,1967,1.784175824,1.585128205,gpio35,gpio34,1.957686786,1.976078979,-435523.865701733,-2274.114289380,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.197000000,0.197000000,197000,9408,2249,2056,1.812380952,1.656849817,gpio35,gpio34,1.957385949,1.975915281,-351329.065588744,-1937.934547299,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.198000000,0.198000000,198000,9409,2307,2184,1.859120879,1.760000000,gpio35,gpio34,1.957188563,1.975798487,-230514.957201212,-1382.667286697,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
0.199000000,0.199000000,199000,9410,2393,2366,1.928424908,1.906666667,gpio35,gpio34,1.957138041,1.975751113,-59001.427895624,-560.830791123,321651.118084283,1647.871910676,262611.621162951,1330.913094043,320580.455729220,1641.567038957,261737.480328448,1325.820928643,-76.663059,-81.688708,-5.025649,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,363,0,0,47516,1,1009
