host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.200000000,0.200000000,200000,9411,2484,2540,2.001758242,2.046886447,gpio35,gpio34,1.957227790,1.975777120,104811.664173037,307.884671926,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,1,0,47516,1,1009
0.201000000,0.201000000,201000,9412,2553,2688,2.057362637,2.166153846,gpio35,gpio34,1.957436716,1.975858706,243991.941099860,965.847882044,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.202000000,0.202000000,202000,9413,2636,2818,2.124249084,2.270915751,gpio35,gpio34,1.957750195,1.976007096,366092.959407608,1756.715380067,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.203000000,0.203000000,203000,9414,2670,2874,2.151648352,2.316043956,gpio35,gpio34,1.958108489,1.976182737,418429.332401550,2079.324131685,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.204000000,0.204000000,204000,9415,2691,2903,2.168571429,2.339413919,gpio35,gpio34,1.958489794,1.976375126,445303.251509276,2277.588184228,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.205000000,0.205000000,205000,9416,2686,2863,2.164542125,2.307179487,gpio35,gpio34,1.958838484,1.976563293,407213.329719660,2227.609792074,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.206000000,0.206000000,206000,9417,2612,2721,2.104908425,2.192747253,gpio35,gpio34,1.959072393,1.976691638,273167.720579660,1519.410283522,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.207000000,0.207000000,207000,9418,2528,2539,2.037216117,2.046080586,gpio35,gpio34,1.959159401,1.976752163,101611.538510694,716.517366539,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.208000000,0.208000000,208000,9419,2447,2371,1.971941392,1.910695971,gpio35,gpio34,1.959110937,1.976747352,-56597.470887867,-56.952175145,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.209000000,0.209000000,209000,9420,2356,2203,1.898608059,1.775311355,gpio35,gpio34,1.958927138,1.976669213,-214648.271277029,-925.049855228,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.210000000,0.210000000,210000,9421,2289,2079,1.844615385,1.675384615,gpio35,gpio34,1.958643595,1.976537159,-331131.940473883,-1563.315578574,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.211000000,0.211000000,211000,9422,2254,2013,1.816410256,1.622197802,gpio35,gpio34,1.958307149,1.976377032,-392914.429121286,-1895.657890787,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.212000000,0.212000000,212000,9423,2220,1963,1.789010989,1.581904762,gpio35,gpio34,1.957930747,1.976189666,-439577.287864798,-2218.127699894,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.213000000,0.213000000,213000,9424,2215,1979,1.784981685,1.594798535,gpio35,gpio34,1.957567615,1.975998458,-424079.863161691,-2263.610376164,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.214000000,0.214000000,214000,9425,2263,2096,1.823663004,1.689084249,gpio35,gpio34,1.957299132,1.975846122,-313545.274074566,-1803.419047674,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.215000000,0.215000000,215000,9426,2332,2237,1.879267399,1.802710623,gpio35,gpio34,1.957144543,1.975749544,-180534.448453664,-1143.344533837,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.216000000,0.216000000,216000,9427,2421,2423,1.950989011,1.952600733,gpio35,gpio34,1.957139999,1.975724783,-5306.437803013,-293.126878633,310030.100353597,1589.119144899,253123.656923948,1283.461089565,309652.256171176,1586.741101542,252815.166551263,1281.540449362,-80.774865,-86.488559,-5.713694,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,364,0,0,47516,1,1009
0.217000000,0.217000000,217000,9428,2511,2593,2.023516484,2.089597070,gpio35,gpio34,1.957272456,1.975772575,154688.497421745,565.780719710,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,1,0,47516,1,1009
0.218000000,0.218000000,218000,9429,2588,2735,2.085567766,2.204029304,gpio35,gpio34,1.957519213,1.975882370,288172.204734603,1299.807320131,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.219000000,0.219000000,219000,9430,2648,2849,2.133919414,2.295897436,gpio35,gpio34,1.957857591,1.976040407,395171.195363474,1870.917160454,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.220000000,0.220000000,220000,9431,2681,2893,2.160512821,2.331355311,gpio35,gpio34,1.958231089,1.976224879,436185.104560028,2183.871549497,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.221000000,0.221000000,221000,9432,2696,2897,2.172600733,2.334578755,gpio35,gpio34,1.958607437,1.976421255,439513.381309279,2324.790089858,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.222000000,0.222000000,222000,9433,2656,2805,2.140366300,2.260439560,gpio35,gpio34,1.958909269,1.976585200,352491.245290324,1940.858868006,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.223000000,0.223000000,223000,9434,2592,2672,2.088791209,2.153260073,gpio35,gpio34,1.959103620,1.976697406,226970.397405827,1328.347718319,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.224000000,0.224000000,224000,9435,2502,2488,2.016263736,2.004981685,gpio35,gpio34,1.959149498,1.976736973,53578.181733129,468.404899137,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.225000000,0.225000000,225000,9436,2414,2313,1.945347985,1.863956044,gpio35,gpio34,1.959054304,1.976705584,-111170.602552823,-371.597655638,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.226000000,0.226000000,226000,9437,2336,2172,1.882490842,1.750329670,gpio35,gpio34,1.958845580,1.976611369,-243756.712297097,-1115.358599918,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.227000000,0.227000000,227000,9438,2267,2046,1.826886447,1.648791209,gpio35,gpio34,1.958535525,1.976461644,-362093.503979837,-1772.514336107,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.228000000,0.228000000,228000,9439,2238,1991,1.803516484,1.604468864,gpio35,gpio34,1.958181459,1.976288699,-413492.760965755,-2047.406484798,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.229000000,0.229000000,229000,9440,2216,1961,1.785787546,1.580293040,gpio35,gpio34,1.957803570,1.976098198,-441312.732108370,-2255.242615782,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.230000000,0.230000000,230000,9441,2224,1996,1.792234432,1.608498168,gpio35,gpio34,1.957454265,1.975914334,-407932.378155418,-2176.666086814,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.231000000,0.231000000,231000,9442,2287,2136,1.843003663,1.721318681,gpio35,gpio34,1.957218129,1.975781423,-275768.280893887,-1573.459290703,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.232000000,0.232000000,232000,9443,2364,2308,1.905054945,1.859926740,gpio35,gpio34,1.957120838,1.975710697,-113620.652899133,-837.293450270,311164.659902616,1590.317928707,254049.966536203,1284.429294106,310669.826660828,1586.957377129,253645.960603921,1281.715125566,-73.574377,-79.665806,-6.091430,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,365,0,0,47516,1,1009
0.233000000,0.233000000,233000,9444,2454,2482,1.977582418,2.000146520,gpio35,gpio34,1.957163863,1.975712569,50247.058394532,22.158314644,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,1,0,47516,1,1009
0.234000000,0.234000000,234000,9445,2539,2654,2.046080586,2.138754579,gpio35,gpio34,1.957345454,1.975782937,212068.671049997,833.049823823,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.235000000,0.235000000,235000,9446,2610,2778,2.103296703,2.238681319,gpio35,gpio34,1.957626790,1.975910450,328554.919847079,1509.568190376,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.236000000,0.236000000,236000,9447,2655,2847,2.139560440,2.294285714,gpio35,gpio34,1.957963449,1.976074100,393163.331905467,1937.365857918,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.237000000,0.237000000,237000,9448,2688,2898,2.166153846,2.335384615,gpio35,gpio34,1.958340870,1.976264180,440767.057209648,2250.253798264,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.238000000,0.238000000,238000,9449,2690,2885,2.167765568,2.324908425,gpio35,gpio34,1.958707438,1.976455681,428091.789127554,2267.083866053,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.239000000,0.239000000,239000,9450,2633,2769,2.121831502,2.231428571,gpio35,gpio34,1.958980159,1.976601057,318494.303577916,1721.027616927,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.240000000,0.240000000,240000,9451,2564,2615,2.066227106,2.107326007,gpio35,gpio34,1.959128505,1.976690683,173244.027902625,1061.035494521,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.241000000,0.241000000,241000,9452,2471,2427,1.991282051,1.955824176,gpio35,gpio34,1.959125200,1.976705275,-3858.923254380,172.739505180,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.242000000,0.242000000,242000,9453,2383,2258,1.920366300,1.819633700,gpio35,gpio34,1.958985709,1.976648936,-162903.577654628,-666.967384201,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.243000000,0.243000000,243000,9454,2316,2124,1.866373626,1.711648352,gpio35,gpio34,1.958738372,1.976538660,-288850.146179632,-1305.491190018,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.244000000,0.244000000,244000,9455,2251,2012,1.813992674,1.621391941,gpio35,gpio34,1.958401025,1.976376114,-393966.227940152,-1924.296150441,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.245000000,0.245000000,245000,9456,2224,1972,1.792234432,1.589157509,gpio35,gpio34,1.958031782,1.976191973,-431216.880250319,-2179.956195729,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.246000000,0.246000000,246000,9457,2212,1967,1.782564103,1.585128205,gpio35,gpio34,1.957658878,1.975998345,-435491.240687332,-2292.258169062,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.247000000,0.247000000,247000,9458,2250,2055,1.813186813,1.656043956,gpio35,gpio34,1.957357263,1.975835533,-352237.588662810,-1927.439800719,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.248000000,0.248000000,248000,9459,2308,2185,1.859926740,1.760805861,gpio35,gpio34,1.957160712,1.975719625,-229540.340825299,-1372.183034864,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
0.249000000,0.249000000,249000,9460,2394,2367,1.929230769,1.907472527,gpio35,gpio34,1.957111023,1.975673136,-58027.786136087,-550.357023541,321051.543754277,1642.242079381,262122.099510584,1326.366128869,319987.988598618,1636.872226544,261253.761339439,1322.029136772,-76.958095,-82.146902,-5.188808,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,366,0,0,47516,1,1009
