host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.250000000,0.250000000,250000,9461,2480,2538,1.998534799,2.045274725,gpio35,gpio34,1.957199187,1.975695997,102960.985900457,270.647161770,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,1,0,47516,1,1009
0.251000000,0.251000000,251000,9462,2556,2686,2.059780220,2.164542125,gpio35,gpio34,1.957406530,1.975780082,242143.113505553,995.428734956,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.252000000,0.252000000,252000,9463,2633,2818,2.121831502,2.270915751,gpio35,gpio34,1.957720039,1.975926133,366128.211567801,1729.025687362,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.253000000,0.253000000,253000,9464,2670,2877,2.151648352,2.318461538,gpio35,gpio34,1.958080781,1.976101855,421287.895699941,2080.282611054,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.254000000,0.254000000,254000,9465,2691,2904,2.168571429,2.340219780,gpio35,gpio34,1.958462920,1.976294325,446276.725317463,2278.545705118,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.255000000,0.255000000,255000,9466,2685,2865,2.163736264,2.308791209,gpio35,gpio34,1.958813248,1.976481767,409126.945517491,2219.026194649,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.256000000,0.256000000,256000,9467,2614,2721,2.106520147,2.192747253,gpio35,gpio34,1.959047182,1.976611805,273197.191834788,1539.455752077,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.257000000,0.257000000,257000,9468,2530,2539,2.038827839,2.046080586,gpio35,gpio34,1.959134216,1.976674021,101640.980294567,736.542789625,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.258000000,0.258000000,258000,9469,2442,2369,1.967912088,1.909084249,gpio35,gpio34,1.959084166,1.976665259,-58450.289472683,-103.727903040,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.259000000,0.259000000,259000,9470,2357,2204,1.899413919,1.776117216,gpio35,gpio34,1.958901199,1.976588008,-213675.890652902,-914.537842631,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.260000000,0.260000000,260000,9471,2288,2086,1.843809524,1.681025641,gpio35,gpio34,1.958623323,1.976455229,-324513.839449665,-1571.894399578,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.261000000,0.261000000,261000,9472,2253,2013,1.815604396,1.622197802,gpio35,gpio34,1.958286898,1.976294379,-392890.754442261,-1904.228132970,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.262000000,0.262000000,262000,9473,2219,1962,1.788205128,1.581098901,gpio35,gpio34,1.957909710,1.976106289,-440494.752323905,-2226.689371834,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.263000000,0.263000000,263000,9474,2215,1978,1.784981685,1.593992674,gpio35,gpio34,1.957545793,1.975915165,-424996.410156338,-2262.623325638,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.264000000,0.264000000,264000,9475,2265,2096,1.825274725,1.689084249,gpio35,gpio34,1.957277331,1.975764524,-313519.789058766,-1783.352662611,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.265000000,0.265000000,265000,9476,2331,2235,1.878461538,1.801098901,gpio35,gpio34,1.957121153,1.975667221,-182391.219849785,-1151.918697541,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.266000000,0.266000000,266000,9477,2423,2423,1.952600733,1.952600733,gpio35,gpio34,1.957116632,1.975644155,-5279.121500832,-273.071985791,310591.287548361,1586.840304408,253581.837451567,1281.620571119,310174.709959508,1584.497335258,253241.723241486,1279.728258797,-80.827823,-86.447689,-5.619867,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,367,0,0,47516,1,1009
0.267000000,0.267000000,267000,9478,2511,2590,2.023516484,2.087179487,gpio35,gpio34,1.957246695,1.975692027,151892.440017265,566.735236070,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,1,0,47516,1,1009
0.268000000,0.268000000,268000,9479,2589,2736,2.086373626,2.204835165,gpio35,gpio34,1.957494283,1.975802709,289143.405241339,1310.301042770,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.269000000,0.269000000,269000,9480,2650,2849,2.135531136,2.295897436,gpio35,gpio34,1.957832687,1.975962437,395200.309206250,1890.940550164,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.270000000,0.270000000,270000,9481,2680,2891,2.159706960,2.329743590,gpio35,gpio34,1.958204598,1.976146182,434331.958362056,2175.254433435,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.271000000,0.271000000,271000,9482,2693,2897,2.170183150,2.334578755,gpio35,gpio34,1.958580972,1.976340219,439544.319184411,2297.101269324,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.272000000,0.272000000,272000,9483,2651,2806,2.136336996,2.261245421,gpio35,gpio34,1.958883636,1.976500215,353463.267691032,1894.117414705,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.273000000,0.273000000,273000,9484,2590,2672,2.087179487,2.153260073,gpio35,gpio34,1.959078013,1.976610895,227000.332320683,1310.273488853,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.274000000,0.274000000,274000,9485,2500,2485,2.014652015,2.002564103,gpio35,gpio34,1.959121499,1.976648936,50784.740322711,450.348743901,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.275000000,0.275000000,275000,9486,2411,2311,1.942930403,1.862344322,gpio35,gpio34,1.959024721,1.976615217,-113020.135058377,-399.175915513,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.276000000,0.276000000,276000,9487,2331,2171,1.878461538,1.749523810,gpio35,gpio34,1.958815221,1.976517064,-244663.279806693,-1161.989603121,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.277000000,0.277000000,277000,9488,2267,2045,1.826886447,1.647985348,gpio35,gpio34,1.958504391,1.976367433,-362999.164921924,-1771.397904337,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.278000000,0.278000000,278000,9489,2236,1989,1.801904762,1.602857143,gpio35,gpio34,1.958148743,1.976192970,-415338.631710352,-2065.371491048,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.279000000,0.279000000,279000,9490,2215,1961,1.784981685,1.580293040,gpio35,gpio34,1.957770888,1.976001759,-441274.526055316,-2263.649496232,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.280000000,0.280000000,280000,9491,2223,1999,1.791428571,1.610915751,gpio35,gpio34,1.957424033,1.975817186,-405070.863918059,-2185.064560383,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.281000000,0.281000000,281000,9492,2285,2139,1.841391941,1.723736264,gpio35,gpio34,1.957190345,1.975682761,-272909.628170766,-1591.389526592,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.282000000,0.282000000,282000,9493,2366,2308,1.906666667,1.859926740,gpio35,gpio34,1.957093081,1.975613744,-113588.205219093,-817.045112748,311285.365326118,1590.653180937,254148.516316281,1284.700062471,310765.883999231,1587.252475003,253724.386488192,1281.953463037,-73.718587,-79.620467,-5.901879,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,368,0,0,47516,1,1009
0.283000000,0.283000000,283000,9494,2455,2483,1.978388278,2.000952381,gpio35,gpio34,1.957136941,1.975616519,51220.589090344,32.846243035,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,1,0,47516,1,1009
0.284000000,0.284000000,284000,9495,2538,2654,2.045274725,2.138754579,gpio35,gpio34,1.957318558,1.975686177,212100.112751661,824.646742697,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.285000000,0.285000000,285000,9496,2608,2777,2.101684982,2.237875458,gpio35,gpio34,1.957599115,1.975812176,327645.214643589,1491.633351538,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.286000000,0.286000000,286000,9497,2655,2850,2.139560440,2.296703297,gpio35,gpio34,1.957938219,1.975975924,396018.998260991,1938.529275506,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.287000000,0.287000000,287000,9498,2689,2901,2.166959707,2.337802198,gpio35,gpio34,1.958318083,1.976166908,443619.867898816,2260.956213228,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.288000000,0.288000000,288000,9499,2691,2885,2.168571429,2.324908425,gpio35,gpio34,1.958684674,1.976359313,428118.400615675,2277.775578603,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.289000000,0.289000000,289000,9500,2637,2766,2.125054945,2.229010989,gpio35,gpio34,1.958955000,1.976508008,315697.542064190,1760.329120146,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.290000000,0.290000000,290000,9501,2563,2615,2.065421245,2.107326007,gpio35,gpio34,1.959103371,1.976596921,173273.409540772,1052.596892267,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.291000000,0.291000000,291000,9502,2472,2421,1.992087912,1.950989011,gpio35,gpio34,1.959095257,1.976612412,-9476.263778588,183.389663116,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.292000000,0.292000000,292000,9503,2382,2256,1.919560440,1.818021978,gpio35,gpio34,1.958954183,1.976555360,-164750.838984501,-675.408198011,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.293000000,0.293000000,293000,9504,2310,2127,1.861538462,1.714065934,gpio35,gpio34,1.958709295,1.976440344,-285989.982930911,-1361.624366984,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.294000000,0.294000000,294000,9505,2253,2013,1.815604396,1.622197802,gpio35,gpio34,1.958372783,1.976279508,-392991.155781586,-1904.051907878,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.295000000,0.295000000,295000,9506,2226,1971,1.793846154,1.588351648,gpio35,gpio34,1.958002762,1.976097074,-432125.014090817,-2159.732197409,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.296000000,0.296000000,296000,9507,2215,1965,1.784981685,1.583516484,gpio35,gpio34,1.957628276,1.975905959,-437339.581857442,-2262.514233946,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.297000000,0.297000000,297000,9508,2249,2056,1.812380952,1.656849817,gpio35,gpio34,1.957327498,1.975742434,-351260.735101391,-1935.886252715,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.298000000,0.298000000,298000,9509,2304,2184,1.856703297,1.760000000,gpio35,gpio34,1.957130170,1.975623395,-230446.695044347,-1409.241522789,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
0.299000000,0.299000000,299000,9510,2395,2368,1.930036630,1.908278388,gpio35,gpio34,1.957081318,1.975577808,-57051.003074010,-539.677649008,320823.382995909,1642.051346470,261935.817967408,1326.212082352,319825.818897122,1636.477199898,261121.358105566,1321.710091261,-76.841128,-81.681078,-4.839950,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,369,0,0,47516,1,1009
