host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.300000000,0.300000000,300000,9511,2488,2543,2.004981685,2.049304029,gpio35,gpio34,1.957173541,1.975607212,107701.254033282,348.096982487,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,1,0,47516,1,1009
0.301000000,0.301000000,301000,9512,2555,2686,2.058974359,2.164542125,gpio35,gpio34,1.957380910,1.975690579,242173.064052982,986.939658705,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.302000000,0.302000000,302000,9513,2617,2818,2.108937729,2.270915751,gpio35,gpio34,1.957694444,1.975823826,366158.132164682,1577.442688277,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.303000000,0.303000000,303000,9514,2672,2877,2.153260073,2.318461538,gpio35,gpio34,1.958055212,1.976001262,421317.786376225,2100.574089261,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.304000000,0.304000000,304000,9515,2692,2904,2.169377289,2.340219780,gpio35,gpio34,1.958437376,1.976194638,446306.586103071,2289.276731053,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.305000000,0.305000000,305000,9516,2684,2864,2.162930403,2.307985348,gpio35,gpio34,1.958786924,1.976381374,408215.660978861,2210.666167970,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.306000000,0.306000000,306000,9517,2614,2720,2.106520147,2.191941392,gpio35,gpio34,1.959020079,1.976511513,272286.818580697,1540.644246219,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.307000000,0.307000000,307000,9518,2530,2539,2.038827839,2.046080586,gpio35,gpio34,1.959107139,1.976573829,101672.632877182,737.730095273,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.308000000,0.308000000,308000,9519,2442,2371,1.967912088,1.910695971,gpio35,gpio34,1.959058728,1.976565168,-56536.437615745,-102.541784699,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.309000000,0.309000000,309000,9520,2349,2205,1.892967033,1.776923077,gpio35,gpio34,1.958876592,1.976481569,-212705.068111273,-989.674196760,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.310000000,0.310000000,310000,9521,2288,2084,1.843809524,1.679413919,gpio35,gpio34,1.958597130,1.976348897,-326367.334120936,-1570.634331000,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.311000000,0.311000000,311000,9522,2254,2014,1.816410256,1.623003663,gpio35,gpio34,1.958261536,1.976188959,-391919.049228502,-1893.429163667,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.312000000,0.312000000,312000,9523,2220,1964,1.789010989,1.582710623,gpio35,gpio34,1.957885985,1.976001781,-438582.903351908,-2215.901201500,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.313000000,0.313000000,313000,9524,2216,1979,1.785787546,1.594798535,gpio35,gpio34,1.957522898,1.975811566,-424027.588496765,-2251.845943475,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.314000000,0.314000000,314000,9525,2265,2097,1.825274725,1.689890110,gpio35,gpio34,1.957255265,1.975661030,-312551.936220853,-1782.126218623,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.315000000,0.315000000,315000,9526,2332,2226,1.879267399,1.793846154,gpio35,gpio34,1.957091856,1.975564636,-190835.489499237,-1141.153319204,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.316000000,0.316000000,316000,9527,2424,2424,1.953406593,1.953406593,gpio35,gpio34,1.957088171,1.975542478,-4303.792246108,-262.317372832,310859.576787970,1589.458212820,253800.881839082,1283.734939694,310431.090610107,1586.915317783,253451.044877579,1281.681156096,-80.701804,-86.510167,-5.808363,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,370,0,0,47516,1,1009
0.317000000,0.317000000,317000,9528,2514,2598,2.025934066,2.093626374,gpio35,gpio34,1.957224709,1.975592870,159454.602186904,596.559416004,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,1,0,47516,1,1009
0.318000000,0.318000000,318000,9529,2589,2735,2.086373626,2.204029304,gpio35,gpio34,1.957471513,1.975703650,288227.966077734,1311.474916142,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.319000000,0.319000000,319000,9530,2649,2849,2.134725275,2.295897436,gpio35,gpio34,1.957809939,1.975862672,395226.900945261,1882.573088868,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.320000000,0.320000000,320000,9531,2682,2892,2.161318681,2.330549451,gpio35,gpio34,1.958182679,1.976048128,435299.638972781,2195.515821983,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.321000000,0.321000000,321000,9532,2692,2899,2.169377289,2.336190476,gpio35,gpio34,1.958560687,1.976241457,441452.147577977,2288.721914101,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.322000000,0.322000000,322000,9533,2651,2806,2.136336996,2.261245421,gpio35,gpio34,1.958863371,1.976401553,353486.957329300,1895.286599631,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.323000000,0.323000000,323000,9534,2591,2673,2.087985348,2.154065934,gpio35,gpio34,1.959058574,1.976513136,227965.113732765,1320.981665389,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.324000000,0.324000000,324000,9535,2499,2488,2.013846154,2.004981685,gpio35,gpio34,1.959104497,1.976550469,53630.787880286,441.965890672,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.325000000,0.325000000,325000,9536,2412,2313,1.943736264,1.863956044,gpio35,gpio34,1.959009349,1.976517655,-111118.049011812,-388.470064301,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.326000000,0.326000000,326000,9537,2335,2171,1.881684982,1.749523810,gpio35,gpio34,1.958799863,1.976422823,-244645.326773080,-1122.673975378,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.327000000,0.327000000,327000,9538,2268,2046,1.827692308,1.648791209,gpio35,gpio34,1.958489854,1.976274092,-362040.114377891,-1760.742074604,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.328000000,0.328000000,328000,9539,2238,1988,1.803516484,1.602051282,gpio35,gpio34,1.958133416,1.976101334,-416262.771143769,-2045.186156350,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.329000000,0.329000000,329000,9540,2213,1960,1.783369963,1.579487179,gpio35,gpio34,1.957754770,1.975908603,-442197.741349300,-2281.644990045,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.330000000,0.330000000,330000,9541,2223,1996,1.791428571,1.608498168,gpio35,gpio34,1.957405513,1.975724123,-407875.386923654,-2183.961737115,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.331000000,0.331000000,331000,9542,2286,2139,1.842197802,1.723736264,gpio35,gpio34,1.957171844,1.975590597,-272888.000262998,-1580.747645353,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.332000000,0.332000000,332000,9543,2367,2308,1.907472527,1.859926740,gpio35,gpio34,1.957074599,1.975522479,-113566.598939233,-806.413873390,311256.524580721,1583.213431132,254124.969328634,1278.691306349,310771.799835542,1578.893186763,253729.216464762,1275.202036483,-73.744487,-79.412013,-5.667526,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,371,0,0,47516,1,1009
0.333000000,0.333000000,333000,9544,2456,2485,1.979194139,2.002564103,gpio35,gpio34,1.957120088,1.975526150,53124.404690830,43.466851154,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,1,0,47516,1,1009
0.334000000,0.334000000,334000,9545,2538,2654,2.045274725,2.138754579,gpio35,gpio34,1.957301723,1.975595899,212119.793609642,825.716569414,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.335000000,0.335000000,335000,9546,2611,2778,2.104102564,2.238681319,gpio35,gpio34,1.957583102,1.975724406,328605.991284164,1521.322590810,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.336000000,0.336000000,336000,9547,2655,2850,2.139560440,2.296703297,gpio35,gpio34,1.957922222,1.975888242,396037.698661472,1939.568343157,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.337000000,0.337000000,337000,9548,2689,2901,2.166959707,2.337802198,gpio35,gpio34,1.958302102,1.976079313,443638.549598897,2261.994241811,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.338000000,0.338000000,338000,9549,2693,2886,2.170183150,2.325714286,gpio35,gpio34,1.958669515,1.976273417,429078.179097508,2297.892890746,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.339000000,0.339000000,339000,9550,2635,2767,2.123443223,2.229816850,gpio35,gpio34,1.958940662,1.976420587,316656.360767542,1742.265671800,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.340000000,0.340000000,340000,9551,2565,2616,2.067032967,2.108131868,gpio35,gpio34,1.959089853,1.976511199,174231.269425420,1072.712150546,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.341000000,0.341000000,341000,9552,2471,2429,1.991282051,1.957435897,gpio35,gpio34,1.959088199,1.976525970,-1931.553509655,174.864323755,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.342000000,0.342000000,342000,9553,2385,2258,1.921978022,1.819633700,gpio35,gpio34,1.958948745,1.976471422,-162860.366206553,-645.764368857,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.343000000,0.343000000,343000,9554,2311,2127,1.862344322,1.714065934,gpio35,gpio34,1.958703862,1.976357295,-285983.631552647,-1351.090503247,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.344000000,0.344000000,344000,9555,2252,2015,1.814798535,1.623809524,gpio35,gpio34,1.958368968,1.976195736,-391102.579827795,-1912.608899593,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.345000000,0.345000000,345000,9556,2228,1974,1.795457875,1.590769231,gpio35,gpio34,1.958001368,1.976014998,-429297.211249526,-2139.660149750,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.346000000,0.346000000,346000,9557,2216,1966,1.785787546,1.584322344,gpio35,gpio34,1.957627689,1.975824771,-436396.837745898,-2252.002419129,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.347000000,0.347000000,347000,9558,2249,2055,1.812380952,1.656043956,gpio35,gpio34,1.957326105,1.975661327,-352201.164660864,-1934.925110506,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.348000000,0.348000000,348000,9559,2307,2186,1.859120879,1.761611722,gpio35,gpio34,1.957130391,1.975544787,-228562.837783903,-1379.660859341,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
0.349000000,0.349000000,349000,9560,2392,2366,1.927619048,1.906666667,gpio35,gpio34,1.957079927,1.975496861,-58933.491524638,-567.367530988,321586.039632218,1639.928934287,262558.487948613,1324.497904115,320517.889624147,1634.090520801,261686.398316419,1319.782476353,-76.861877,-81.706576,-4.844699,1,62.511721,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,372,0,0,47516,1,1009
