host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.350000000,0.350000000,350000,9561,2485,2542,2.002564103,2.048498168,gpio35,gpio34,1.957171345,1.975523928,106761.763534558,320.434790389,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,1,0,47516,1,1009
0.351000000,0.351000000,351000,9562,2557,2687,2.060586081,2.165347985,gpio35,gpio34,1.957379522,1.975608990,243116.743971662,1007.005932770,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.352000000,0.352000000,352000,9563,2630,2819,2.119413919,2.271721612,gpio35,gpio34,1.957693864,1.975752795,367100.868403443,1702.430664802,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.353000000,0.353000000,353000,9564,2672,2875,2.153260073,2.316849817,gpio35,gpio34,1.958053020,1.975930302,419436.233488390,2101.414987487,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.354000000,0.354000000,354000,9565,2694,2904,2.170989011,2.340219780,gpio35,gpio34,1.958435187,1.976125361,446309.145695029,2309.197109969,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.355000000,0.355000000,355000,9566,2683,2865,2.162124542,2.308791209,gpio35,gpio34,1.958785543,1.976311360,409159.333474680,2201.946144124,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.356000000,0.356000000,356000,9567,2614,2721,2.106520147,2.192747253,gpio35,gpio34,1.959019504,1.976441569,273229.547404020,1541.473103191,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.357000000,0.357000000,357000,9568,2531,2540,2.039633700,2.046886447,gpio35,gpio34,1.959107371,1.976504761,102614.418971681,748.098284182,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.358000000,0.358000000,358000,9569,2444,2370,1.969523810,1.909890110,gpio35,gpio34,1.959058154,1.976497780,-57477.824234245,-82.643803184,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.359000000,0.359000000,359000,9570,2356,2205,1.898608059,1.776923077,gpio35,gpio34,1.958876019,1.976419891,-212704.397879702,-922.095309256,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.360000000,0.360000000,360000,9571,2288,2084,1.843809524,1.679413919,gpio35,gpio34,1.958596557,1.976287280,-326366.664559596,-1569.904147942,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.361000000,0.361000000,361000,9572,2253,2012,1.815604396,1.621391941,gpio35,gpio34,1.958259352,1.976126597,-393800.611263630,-1902.239871586,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.362000000,0.362000000,362000,9573,2220,1963,1.789010989,1.581904762,gpio35,gpio34,1.957882998,1.975939482,-439521.468361547,-2215.162937918,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.363000000,0.363000000,363000,9574,2218,1980,1.787399267,1.595604396,gpio35,gpio34,1.957520719,1.975750941,-423082.984014490,-2232.028096568,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.364000000,0.364000000,364000,9575,2265,2097,1.825274725,1.689890110,gpio35,gpio34,1.957253088,1.975600465,-312549.391806513,-1781.408511151,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.365000000,0.365000000,365000,9576,2333,2241,1.880073260,1.805934066,gpio35,gpio34,1.957101769,1.975504938,-176716.215677520,-1130.896168645,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.366000000,0.366000000,366000,9577,2422,2426,1.951794872,1.955018315,gpio35,gpio34,1.957099686,1.975481228,-2433.138723098,-280.690961806,310594.210057808,1588.437057571,253584.223530460,1282.910197866,310204.144053608,1586.165159894,253265.754667881,1281.075286823,-80.864614,-86.539272,-5.674658,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,373,0,0,47516,1,1009
0.367000000,0.367000000,367000,9578,2515,2596,2.026739927,2.092014652,gpio35,gpio34,1.957234601,1.975532487,157558.923202580,606.824683002,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,1,0,47516,1,1009
0.368000000,0.368000000,368000,9579,2590,2735,2.087179487,2.204029304,gpio35,gpio34,1.957481396,1.975644134,288216.413699299,1321.729917872,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.369000000,0.369000000,369000,9580,2651,2850,2.136336996,2.296703297,gpio35,gpio34,1.957820618,1.975804827,396156.475582658,1902.357996391,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.370000000,0.370000000,370000,9581,2682,2892,2.161318681,2.330549451,gpio35,gpio34,1.958193346,1.975990340,435287.168572088,2196.200623010,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.371000000,0.371000000,371000,9582,2694,2899,2.170989011,2.336190476,gpio35,gpio34,1.958571343,1.976185339,441439.689647685,2308.486351915,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.372000000,0.372000000,372000,9583,2652,2808,2.137142857,2.262857143,gpio35,gpio34,1.958875629,1.976346297,355356.742783843,1905.491112213,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.373000000,0.373000000,373000,9584,2591,2674,2.087985348,2.154871795,gpio35,gpio34,1.959071625,1.976457936,228891.913938401,1321.635812665,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.374000000,0.374000000,374000,9585,2500,2488,2.014652015,2.004981685,gpio35,gpio34,1.959117535,1.976496130,53615.545822264,452.159544594,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.375000000,0.375000000,375000,9586,2412,2313,1.943736264,1.863956044,gpio35,gpio34,1.959022374,1.976463370,-111133.275827776,-387.826764827,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.376000000,0.376000000,376000,9587,2335,2171,1.881684982,1.749523810,gpio35,gpio34,1.958812875,1.976368591,-244660.538362228,-1122.031319203,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.377000000,0.377000000,377000,9588,2269,2044,1.828498168,1.647179487,gpio35,gpio34,1.958501242,1.976220721,-363937.541682356,-1750.559900291,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.378000000,0.378000000,378000,9589,2238,1982,1.803516484,1.597216117,gpio35,gpio34,1.958139957,1.976048017,-421922.762874739,-2044.554325006,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.379000000,0.379000000,379000,9590,2218,1961,1.787399267,1.580293040,gpio35,gpio34,1.957762110,1.975859368,-441264.264844371,-2233.312986562,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.380000000,0.380000000,380000,9591,2223,1999,1.791428571,1.610915751,gpio35,gpio34,1.957415264,1.975674937,-405060.612968325,-2183.378869605,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.381000000,0.381000000,381000,9592,2286,2138,1.842197802,1.722930403,gpio35,gpio34,1.957180779,1.975541460,-273840.502935434,-1580.165360711,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.382000000,0.382000000,382000,9593,2367,2309,1.907472527,1.860732601,gpio35,gpio34,1.957084331,1.975473391,-112635.918182091,-805.832171033,310996.682728349,1588.708954877,253912.821799025,1283.129797267,310476.095041826,1585.795639116,253487.788685105,1280.776841271,-73.524511,-79.489823,-5.965312,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,374,0,0,47516,1,1009
0.383000000,0.383000000,383000,9594,2455,2485,1.978388278,2.002564103,gpio35,gpio34,1.957129810,1.975476306,53113.039303761,34.507811014,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,1,0,47516,1,1009
0.384000000,0.384000000,384000,9595,2541,2656,2.047692308,2.140366300,gpio35,gpio34,1.957313047,1.975548522,213990.670514866,854.927131491,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.385000000,0.385000000,385000,9596,2612,2778,2.104908425,2.238681319,gpio35,gpio34,1.957594415,1.975677882,328592.766385578,1531.423620737,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.386000000,0.386000000,386000,9597,2657,2851,2.141172161,2.297509158,gpio35,gpio34,1.957934330,1.975843376,396965.602451237,1959.199432848,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.387000000,0.387000000,387000,9598,2689,2900,2.166959707,2.336996337,gpio35,gpio34,1.958313392,1.976034493,442683.294557968,2262.525378825,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.388000000,0.388000000,388000,9599,2692,2886,2.169377289,2.325714286,gpio35,gpio34,1.958680793,1.976227835,429064.994775072,2288.883335828,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.389000000,0.389000000,389000,9600,2634,2767,2.122637363,2.229816850,gpio35,gpio34,1.958951929,1.976374245,316643.189629428,1733.265126438,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.390000000,0.390000000,390000,9601,2563,2615,2.065421245,2.107326007,gpio35,gpio34,1.959100303,1.976463292,173276.995994992,1054.180444934,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.391000000,0.391000000,391000,9602,2471,2428,1.991282051,1.956630037,gpio35,gpio34,1.959097833,1.976478111,-2884.872666654,175.431471437,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.392000000,0.392000000,392000,9603,2384,2262,1.921172161,1.822857143,gpio35,gpio34,1.958961592,1.976422805,-159107.154727131,-654.737949116,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.393000000,0.393000000,393000,9604,2310,2120,1.861538462,1.708424908,gpio35,gpio34,1.958711055,1.976307920,-292586.443382684,-1360.055109926,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.394000000,0.394000000,394000,9605,2250,2014,1.813186813,1.623003663,gpio35,gpio34,1.958375348,1.976144799,-392052.096065285,-1931.104702459,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.395000000,0.395000000,395000,9606,2226,1972,1.793846154,1.589157509,gpio35,gpio34,1.958006130,1.975962501,-431186.893434232,-2158.137456814,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.396000000,0.396000000,396000,9607,2213,1965,1.783369963,1.583516484,gpio35,gpio34,1.957631640,1.975769908,-437343.514784967,-2280.001409680,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.397000000,0.397000000,397000,9608,2247,2055,1.810769231,1.656043956,gpio35,gpio34,1.957330053,1.975604907,-352205.779559441,-1953.355941272,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.398000000,0.398000000,398000,9609,2309,2186,1.860732601,1.761611722,gpio35,gpio34,1.957134334,1.975490035,-228567.448067581,-1359.912616100,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
0.399000000,0.399000000,399000,9610,2395,2368,1.930036630,1.908278388,gpio35,gpio34,1.957085478,1.975444582,-57055.866271127,-538.098875196,322089.311736623,1639.813039226,262969.383778886,1324.404300813,321109.834436206,1633.777793577,262169.690859157,1319.529900437,-76.851065,-81.665193,-4.814128,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,375,0,0,47516,1,1009
