host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.400000000,0.400000000,400000,9611,2485,2542,2.002564103,2.048498168,gpio35,gpio34,1.957176891,1.975471701,106755.280235910,321.053695143,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,1,0,47516,1,1009
0.401000000,0.401000000,401000,9612,2556,2689,2.059780220,2.166959707,gpio35,gpio34,1.957386674,1.975556010,244992.498083218,998.084057825,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.402000000,0.402000000,402000,9613,2633,2819,2.121831502,2.271721612,gpio35,gpio34,1.957701009,1.975702285,367092.515833982,1731.678354908,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.403000000,0.403000000,403000,9614,2670,2876,2.151648352,2.317655678,gpio35,gpio34,1.958060964,1.975878231,420369.004734951,2082.932625933,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.404000000,0.404000000,404000,9615,2691,2905,2.168571429,2.341025641,gpio35,gpio34,1.958443928,1.976070925,447240.984170344,2281.193069982,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.405000000,0.405000000,405000,9616,2683,2866,2.162124542,2.309597070,gpio35,gpio34,1.958795081,1.976256978,410090.240111519,2202.590590560,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.406000000,0.406000000,406000,9617,2614,2722,2.106520147,2.193553114,gpio35,gpio34,1.959029839,1.976387241,274159.523134222,1542.116905180,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.407000000,0.407000000,407000,9618,2520,2539,2.030769231,2.046080586,gpio35,gpio34,1.959116890,1.976441623,101661.233799248,643.799673635,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.408000000,0.408000000,408000,9619,2442,2369,1.967912088,1.909084249,gpio35,gpio34,1.959066858,1.976433094,-58430.056221506,-100.976667974,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.409000000,0.409000000,409000,9620,2355,2204,1.897802198,1.776117216,gpio35,gpio34,1.958883908,1.976354463,-213655.677634977,-930.869680388,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.410000000,0.410000000,410000,9621,2287,2083,1.843003663,1.678608059,gpio35,gpio34,1.958603632,1.976221112,-327316.993035115,-1578.669744703,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.411000000,0.411000000,411000,9622,2253,2009,1.815604396,1.618974359,gpio35,gpio34,1.958264003,1.976060495,-396632.220337578,-1901.456541956,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.412000000,0.412000000,412000,9623,2219,1963,1.788205128,1.581904762,gpio35,gpio34,1.957887644,1.975872640,-439526.899436063,-2223.920552411,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.413000000,0.413000000,413000,9624,2216,1980,1.785787546,1.595604396,gpio35,gpio34,1.957525360,1.975682555,-423088.409657932,-2250.317114241,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.414000000,0.414000000,414000,9625,2265,2095,1.825274725,1.688278388,gpio35,gpio34,1.957256113,1.975532147,-314437.042951216,-1780.598918219,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.415000000,0.415000000,415000,9626,2333,2236,1.880073260,1.801904762,gpio35,gpio34,1.957100762,1.975436688,-181425.325561438,-1130.087385305,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.416000000,0.416000000,416000,9627,2422,2424,1.951794872,1.953406593,gpio35,gpio34,1.957097068,1.975413046,-4314.193106773,-279.882987250,311154.862517508,1594.810950641,254041.967474357,1288.058108751,310766.777664468,1592.563812363,253725.116119968,1286.243194777,-80.749532,-86.189233,-5.439701,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,376,0,0,47516,1,1009
0.417000000,0.417000000,417000,9628,2513,2596,2.025128205,2.092014652,gpio35,gpio34,1.957231985,1.975462762,157561.980800194,588.551527995,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,1,0,47516,1,1009
0.418000000,0.418000000,418000,9629,2587,2734,2.084761905,2.203223443,gpio35,gpio34,1.957477977,1.975572061,287278.352775863,1293.934875227,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.419000000,0.419000000,419000,9630,2649,2848,2.134725275,2.295091575,gpio35,gpio34,1.957815590,1.975731214,394278.237256692,1884.130909582,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.420000000,0.420000000,420000,9631,2680,2893,2.159706960,2.331355311,gpio35,gpio34,1.958189130,1.975915190,436234.154874806,2177.991763288,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.421000000,0.421000000,421000,9632,2693,2899,2.170183150,2.336190476,gpio35,gpio34,1.958567131,1.976109458,441444.613500647,2299.835861847,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.422000000,0.422000000,422000,9633,2651,2807,2.136336996,2.262051282,gpio35,gpio34,1.958870616,1.976269685,354420.546249500,1896.849272636,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.423000000,0.423000000,423000,9634,2592,2672,2.088791209,2.153260073,gpio35,gpio34,1.959065005,1.976382207,227015.538137140,1332.082936514,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.424000000,0.424000000,424000,9635,2498,2488,2.013040293,2.004981685,gpio35,gpio34,1.959110922,1.976418865,53623.277323710,433.975738938,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.425000000,0.425000000,425000,9636,2413,2313,1.944542125,1.863956044,gpio35,gpio34,1.959015767,1.976386988,-111125.552057832,-377.371904295,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.426000000,0.426000000,426000,9637,2336,2171,1.882490842,1.749523810,gpio35,gpio34,1.958806275,1.976293092,-244652.822316054,-1111.586913532,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.427000000,0.427000000,427000,9638,2267,2047,1.826886447,1.649597070,gpio35,gpio34,1.958497066,1.976143685,-361106.486961870,-1768.746421408,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.428000000,0.428000000,428000,9639,2238,1989,1.803516484,1.602857143,gpio35,gpio34,1.958141426,1.975971058,-415330.077355164,-2043.642338014,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.429000000,0.429000000,429000,9640,2216,1961,1.785787546,1.580293040,gpio35,gpio34,1.957763577,1.975780874,-441265.980254483,-2251.482233145,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.430000000,0.430000000,430000,9641,2223,2000,1.791428571,1.611721612,gpio35,gpio34,1.957417535,1.975596522,-404121.211199574,-2182.449625353,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.431000000,0.431000000,431000,9642,2286,2139,1.842197802,1.723736264,gpio35,gpio34,1.957183854,1.975463123,-272902.040568453,-1579.237045703,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.432000000,0.432000000,432000,9643,2368,2308,1.908278388,1.859926740,gpio35,gpio34,1.957086597,1.975395939,-113580.625204382,-795.364623546,311928.578528210,1586.794386688,254673.666866855,1281.583485411,311436.954303165,1583.315692800,254272.280931961,1278.773898564,-73.568097,-79.083292,-5.515194,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,377,0,0,47516,1,1009
0.433000000,0.433000000,433000,9644,2455,2482,1.978388278,2.000146520,gpio35,gpio34,1.957129657,1.975398931,50287.046061588,35.424730160,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,1,0,47516,1,1009
0.434000000,0.434000000,434000,9645,2539,2655,2.046080586,2.139560440,gpio35,gpio34,1.957312088,1.975469613,213049.734192840,836.762812129,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.435000000,0.435000000,435000,9646,2611,2778,2.104102564,2.238681319,gpio35,gpio34,1.957593457,1.975598246,328593.886463326,1522.817626488,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.436000000,0.436000000,436000,9647,2655,2849,2.139560440,2.295897436,gpio35,gpio34,1.957931761,1.975762208,395084.490482002,1941.061883800,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.437000000,0.437000000,437000,9648,2689,2900,2.166959707,2.336996337,gpio35,gpio34,1.958310826,1.975953405,442686.294627607,2263.486288914,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.438000000,0.438000000,438000,9649,2692,2887,2.169377289,2.326520147,gpio35,gpio34,1.958679035,1.976146829,430009.107308095,2289.843285007,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.439000000,0.439000000,439000,9650,2633,2766,2.121831502,2.229010989,gpio35,gpio34,1.958949367,1.976292514,315704.127123013,1724.683954873,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.440000000,0.440000000,440000,9651,2564,2614,2.066227106,2.106520147,gpio35,gpio34,1.959096938,1.976382449,172338.872551083,1064.688176129,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.441000000,0.441000000,441000,9652,2473,2428,1.992893773,1.956630037,gpio35,gpio34,1.959094471,1.976398960,-2880.942523666,195.468855695,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.442000000,0.442000000,442000,9653,2382,2257,1.919560440,1.818827839,gpio35,gpio34,1.958954204,1.976342121,-163808.805831549,-672.881245419,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.443000000,0.443000000,443000,9654,2311,2126,1.862344322,1.713260073,gpio35,gpio34,1.958708510,1.976228124,-286931.122738019,-1349.559780551,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.444000000,0.444000000,444000,9655,2251,2013,1.813992674,1.622197802,gpio35,gpio34,1.958371999,1.976065888,-392990.238985433,-1920.619868413,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.445000000,0.445000000,445000,9656,2225,1971,1.793040293,1.588351648,gpio35,gpio34,1.958001979,1.975882862,-432124.098211460,-2166.743429189,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.446000000,0.446000000,446000,9657,2213,1964,1.783369963,1.582710623,gpio35,gpio34,1.957626688,1.975690350,-438279.782357417,-2279.058615289,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.447000000,0.447000000,447000,9658,2247,2056,1.810769231,1.656849817,gpio35,gpio34,1.957325911,1.975525428,-351258.879937414,-1952.414089676,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.448000000,0.448000000,448000,9659,2307,2185,1.859120879,1.760805861,gpio35,gpio34,1.957129391,1.975409024,-229503.726272081,-1378.052027944,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
0.449000000,0.449000000,449000,9660,2395,2366,1.930036630,1.906666667,gpio35,gpio34,1.957078928,1.975363652,-58932.323660875,-537.139826040,320986.325404681,1635.660147460,262068.852077094,1321.050194226,319963.341434983,1630.028759176,261233.638195961,1316.501971542,-76.876908,-81.796587,-4.919679,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,378,0,0,47516,1,1009
