host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.450000000,0.450000000,450000,9661,2482,2541,2.000146520,2.047692308,gpio35,gpio34,1.957169541,1.975388434,105821.814767004,293.391302868,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,1,0,47516,1,1009
0.451000000,0.451000000,451000,9662,2553,2682,2.057362637,2.161318681,gpio35,gpio34,1.957373690,1.975470409,238413.273299065,970.449327943,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.452000000,0.452000000,452000,9663,2631,2817,2.120219780,2.270109890,gpio35,gpio34,1.957686427,1.975615158,365225.447591877,1713.611420550,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.453000000,0.453000000,453000,9664,2671,2874,2.152454212,2.316043956,gpio35,gpio34,1.958044784,1.975791997,418503.803561087,2093.504240891,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.454000000,0.454000000,454000,9665,2693,2906,2.170183150,2.341831502,gpio35,gpio34,1.958428571,1.975986388,448200.994588012,2301.294274119,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.455000000,0.455000000,455000,9666,2684,2865,2.162930403,2.308791209,gpio35,gpio34,1.958778933,1.976173332,409167.059591864,2213.131532699,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.456000000,0.456000000,456000,9667,2613,2722,2.105714286,2.193553114,gpio35,gpio34,1.959013708,1.976302873,274178.381258540,1533.566984789,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.457000000,0.457000000,457000,9668,2529,2538,2.038021978,2.045274725,gpio35,gpio34,1.959099969,1.976364592,100738.957601989,730.659911104,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.458000000,0.458000000,458000,9669,2443,2370,1.968717949,1.909890110,gpio35,gpio34,1.959050759,1.976356946,-57469.179215662,-90.524577095,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.459000000,0.459000000,459000,9670,2355,2204,1.897802198,1.776117216,gpio35,gpio34,1.958867825,1.976278391,-213636.876969592,-929.968202393,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.460000000,0.460000000,460000,9671,2291,2085,1.846227106,1.680219780,gpio35,gpio34,1.958589177,1.976148340,-325415.980243490,-1539.608525010,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.461000000,0.461000000,461000,9672,2253,2013,1.815604396,1.622197802,gpio35,gpio34,1.958252786,1.975987796,-392850.877631840,-1900.595026658,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.462000000,0.462000000,462000,9673,2219,1965,1.788205128,1.583516484,gpio35,gpio34,1.957878050,1.975800013,-437631.568999936,-2223.059898629,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.463000000,0.463000000,463000,9674,2216,1979,1.785787546,1.594798535,gpio35,gpio34,1.957514970,1.975610000,-424018.320942599,-2249.457321113,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.464000000,0.464000000,464000,9675,2265,2096,1.825274725,1.689084249,gpio35,gpio34,1.957246539,1.975459665,-313483.793397693,-1779.739984884,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.465000000,0.465000000,465000,9676,2333,2237,1.880073260,1.802710623,gpio35,gpio34,1.957092003,1.975364279,-180473.029257468,-1129.229310904,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.466000000,0.466000000,466000,9677,2424,2424,1.953406593,1.953406593,gpio35,gpio34,1.957088318,1.975342321,-4303.964562560,-259.945449335,310994.046601313,1593.228168147,253910.669536665,1286.779765494,310584.399065199,1590.860708940,253576.213358788,1284.867673639,-80.820394,-86.368760,-5.548366,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,379,0,0,47516,1,1009
0.467000000,0.467000000,467000,9678,2512,2593,2.024322344,2.089597070,gpio35,gpio34,1.957220827,1.975391301,154748.852725505,579.848645991,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,1,0,47516,1,1009
0.468000000,0.468000000,468000,9679,2585,2735,2.083150183,2.204029304,gpio35,gpio34,1.957467635,1.975499060,288232.499683060,1275.700535310,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.469000000,0.469000000,469000,9680,2651,2848,2.136336996,2.295091575,gpio35,gpio34,1.957805259,1.975659898,394290.314553529,1904.075447182,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.470000000,0.470000000,470000,9681,2679,2893,2.158901099,2.331355311,gpio35,gpio34,1.958178809,1.975843139,436246.220094346,2169.295873968,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.471000000,0.471000000,471000,9682,2695,2899,2.171794872,2.336190476,gpio35,gpio34,1.958556821,1.976039091,441456.666654968,2319.769150798,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.472000000,0.472000000,472000,9683,2651,2804,2.136336996,2.259633700,gpio35,gpio34,1.958857898,1.976199389,351609.240960308,1897.682306710,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.473000000,0.473000000,473000,9684,2592,2674,2.088791209,2.154871795,gpio35,gpio34,1.959053912,1.976311981,228912.621470500,1332.915137554,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.474000000,0.474000000,474000,9685,2504,2485,2.017875458,2.002564103,gpio35,gpio34,1.959097422,1.976353544,50812.886256473,492.048072541,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.475000000,0.475000000,475000,9686,2411,2313,1.942930403,1.863956044,gpio35,gpio34,1.959002280,1.976320121,-111109.786343643,-395.678929378,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.476000000,0.476000000,476000,9687,2333,2171,1.880073260,1.749523810,gpio35,gpio34,1.958792802,1.976223874,-244637.072367579,-1139.415792384,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.477000000,0.477000000,477000,9688,2271,2046,1.830109890,1.648791209,gpio35,gpio34,1.958482800,1.976077760,-362031.868226796,-1729.766345822,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.478000000,0.478000000,478000,9689,2236,1988,1.801904762,1.602051282,gpio35,gpio34,1.958126369,1.975903587,-416254.533238824,-2061.942207268,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.479000000,0.479000000,479000,9690,2214,1960,1.784175824,1.579487179,gpio35,gpio34,1.957747730,1.975711859,-442189.511682261,-2269.763802530,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.480000000,0.480000000,480000,9691,2223,1998,1.791428571,1.610109890,gpio35,gpio34,1.957400092,1.975527576,-405984.934559377,-2181.632591581,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.481000000,0.481000000,481000,9692,2285,2138,1.841391941,1.722930403,gpio35,gpio34,1.957165622,1.975393440,-273822.784741443,-1587.960989759,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.482000000,0.482000000,482000,9693,2366,2308,1.906666667,1.859926740,gpio35,gpio34,1.957068383,1.975324714,-113559.333169746,-813.620004451,310743.225838918,1586.609823477,253705.887263791,1281.434421888,310190.558010015,1583.069897579,253254.662360929,1278.575380660,-73.700247,-79.563332,-5.863085,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,380,0,0,47516,1,1009
0.483000000,0.483000000,483000,9694,2455,2482,1.978388278,2.000146520,gpio35,gpio34,1.957111461,1.975327777,50308.316804189,36.267926223,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,1,0,47516,1,1009
0.484000000,0.484000000,484000,9695,2539,2655,2.046080586,2.139560440,gpio35,gpio34,1.957293910,1.975398530,213070.983664698,837.605164997,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.485000000,0.485000000,485000,9696,2610,2779,2.103296703,2.239487179,gpio35,gpio34,1.957576104,1.975526428,329556.230149165,1514.118976209,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.486000000,0.486000000,486000,9697,2655,2850,2.139560440,2.296703297,gpio35,gpio34,1.957915231,1.975690462,396045.871824156,1941.912092965,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.487000000,0.487000000,487000,9698,2691,2906,2.168571429,2.341831502,gpio35,gpio34,1.958299147,1.975883343,448352.291905681,2283.415969457,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.488000000,0.488000000,488000,9699,2693,2886,2.170183150,2.325714286,gpio35,gpio34,1.958666562,1.976077643,429081.630344722,2300.212875076,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.489000000,0.489000000,489000,9700,2629,2768,2.118608059,2.230622711,gpio35,gpio34,1.958938518,1.976220173,317600.924026962,1687.342371382,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.490000000,0.490000000,490000,9701,2565,2617,2.067032967,2.108937729,gpio35,gpio34,1.959088518,1.976310986,175174.888121580,1075.084738192,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.491000000,0.491000000,491000,9702,2473,2428,1.992893773,1.956630037,gpio35,gpio34,1.959086059,1.976327569,-2871.109359097,196.314860401,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.492000000,0.492000000,492000,9703,2383,2258,1.920366300,1.819633700,gpio35,gpio34,1.958946607,1.976271608,-162857.867036692,-662.495925923,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.493000000,0.493000000,493000,9704,2312,2127,1.863150183,1.714065934,gpio35,gpio34,1.958701726,1.976158486,-285981.134881956,-1339.184846374,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.494000000,0.494000000,494000,9705,2253,2014,1.815604396,1.623003663,gpio35,gpio34,1.958366028,1.975997932,-392041.201117227,-1900.715148376,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.495000000,0.495000000,495000,9706,2228,1975,1.795457875,1.591575092,gpio35,gpio34,1.957999237,1.975817392,-428352.662990764,-2137.318453079,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.496000000,0.496000000,496000,9707,2215,1963,1.784981685,1.581904762,gpio35,gpio34,1.957623143,1.975626556,-439217.695889205,-2259.203224949,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.497000000,0.497000000,497000,9708,2246,2055,1.809963370,1.656043956,gpio35,gpio34,1.957321563,1.975460893,-352195.855555670,-1961.199037108,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.498000000,0.498000000,498000,9709,2307,2180,1.859120879,1.756776557,gpio35,gpio34,1.957121018,1.975344553,-234204.226768530,-1377.288029635,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
0.499000000,0.499000000,499000,9710,2393,2366,1.928424908,1.906666667,gpio35,gpio34,1.957070564,1.975297634,-58922.546339564,-555.456913317,321233.398920065,1641.069751453,262270.574915205,1325.419291569,320210.124929679,1635.589151949,261435.124247072,1320.992854298,-76.886462,-82.039189,-5.152727,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,381,0,0,47516,1,1009
