host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.500000000,0.500000000,500000,9711,2484,2542,2.001758242,2.048498168,gpio35,gpio34,1.957161992,1.975324094,106772.697774447,313.253175854,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,1,0,47516,1,1009
0.501000000,0.501000000,501000,9712,2553,2687,2.057362637,2.165347985,gpio35,gpio34,1.957370178,1.975406133,243127.667277311,971.211017468,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.502000000,0.502000000,502000,9713,2633,2821,2.121831502,2.273333333,gpio35,gpio34,1.957686141,1.975552558,368994.011712692,1733.452669974,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.503000000,0.503000000,503000,9714,2671,2875,2.152454212,2.316849817,gpio35,gpio34,1.958045305,1.975729460,419445.252727424,2094.245327477,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.504000000,0.504000000,504000,9715,2692,2906,2.169377289,2.341831502,gpio35,gpio34,1.958429091,1.975923108,448200.386841729,2292.494458825,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.505000000,0.505000000,505000,9716,2683,2864,2.162124542,2.307985348,gpio35,gpio34,1.958778647,1.976109309,408225.336989875,2204.340517220,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.506000000,0.506000000,506000,9717,2614,2723,2.106520147,2.194358974,gpio35,gpio34,1.959014227,1.976239720,275119.831306058,1543.865081913,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.507000000,0.507000000,507000,9718,2528,2539,2.037216117,2.046080586,gpio35,gpio34,1.959101294,1.976300696,101679.466199460,721.867388544,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.508000000,0.508000000,508000,9719,2440,2371,1.966300366,1.910695971,gpio35,gpio34,1.959052888,1.976290696,-56529.611126789,-118.388628721,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.509000000,0.509000000,509000,9720,2355,2204,1.897802198,1.776117216,gpio35,gpio34,1.958869953,1.976212207,-213639.363912260,-929.183907586,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.510000000,0.510000000,510000,9721,2290,2083,1.845421245,1.678608059,gpio35,gpio34,1.958589691,1.976081416,-327300.695626121,-1548.365175291,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.511000000,0.511000000,511000,9722,2253,2012,1.815604396,1.621391941,gpio35,gpio34,1.958252493,1.975920939,-393792.592835635,-1899.802759496,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.512000000,0.512000000,512000,9723,2219,1963,1.788205128,1.581904762,gpio35,gpio34,1.957876145,1.975733224,-439513.457951980,-2222.268423734,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.513000000,0.513000000,513000,9724,2216,1981,1.785787546,1.596410256,gpio35,gpio34,1.957514679,1.975543278,-422133.866151880,-2248.666637692,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.514000000,0.514000000,514000,9725,2263,2098,1.823663004,1.690695971,gpio35,gpio34,1.957247861,1.975391398,-311601.223061765,-1798.030413734,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.515000000,0.515000000,515000,9726,2333,2238,1.880073260,1.803516484,gpio35,gpio34,1.957094129,1.975296080,-179533.456955329,-1128.421127737,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.516000000,0.516000000,516000,9727,2414,2425,1.945347985,1.954212454,gpio35,gpio34,1.957091248,1.975266131,-3365.331832723,-354.539682292,311623.194411619,1588.225723080,254424.336417102,1282.739512366,311218.680995092,1585.909232940,254094.071984232,1280.868585967,-80.977642,-86.508766,-5.531124,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,382,0,0,47516,1,1009
0.517000000,0.517000000,517000,9728,2533,2696,2.041245421,2.172600733,gpio35,gpio34,1.957306757,1.975332111,251680.324094785,781.093991882,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,1,0,47516,1,1009
0.518000000,0.518000000,518000,9729,2650,2984,2.135531136,2.404688645,gpio35,gpio34,1.957754139,1.975492310,522469.897245061,1896.511710793,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.519000000,0.519000000,519000,9730,2724,3110,2.195164835,2.506227106,gpio35,gpio34,1.958302612,1.975711982,640527.975742853,2600.587097841,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.520000000,0.520000000,520000,9731,2777,3073,2.237875458,2.476410256,gpio35,gpio34,1.958820720,1.975974146,605066.175619361,3103.615032828,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.521000000,0.521000000,521000,9732,2815,2960,2.268498168,2.385347985,gpio35,gpio34,1.959247247,1.976266670,498115.062073589,3463.037527969,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.522000000,0.522000000,522000,9733,2833,2900,2.283003663,2.336996337,gpio35,gpio34,1.959624996,1.976573407,441150.019204355,3631.297384734,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.523000000,0.523000000,523000,9734,2752,2717,2.217728938,2.189523810,gpio35,gpio34,1.959854895,1.976814562,268484.739373311,2854.913063031,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.524000000,0.524000000,524000,9735,2643,2418,2.129890110,1.948571429,gpio35,gpio34,1.959843611,1.976967638,-13177.268938413,1812.180623417,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.525000000,0.525000000,525000,9736,2534,2137,2.042051282,1.722124542,gpio35,gpio34,1.959605892,1.977032722,-277617.536899676,770.490916243,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.526000000,0.526000000,526000,9737,2454,2006,1.977582418,1.616556777,gpio35,gpio34,1.959262843,1.977033271,-400626.045075078,6.507561803,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.527000000,0.527000000,527000,9738,2359,1926,1.901025641,1.552087912,gpio35,gpio34,1.958855668,1.976957264,-475514.656106216,-899.814221193,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.528000000,0.528000000,528000,9739,2264,1843,1.824468864,1.485201465,gpio35,gpio34,1.958382014,1.976804775,-553151.724916683,-1805.229682406,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.529000000,0.529000000,529000,9740,2222,1800,1.790622711,1.450549451,gpio35,gpio34,1.957874181,1.976618593,-593066.538120231,-2204.111206073,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.530000000,0.530000000,530000,9741,2225,1907,1.793040293,1.536776557,gpio35,gpio34,1.957453084,1.976435015,-491774.116992674,-2173.286612485,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.531000000,0.531000000,531000,9742,2271,2180,1.830109890,1.756776557,gpio35,gpio34,1.957252407,1.976288690,-234357.821353101,-1732.265929347,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.532000000,0.532000000,532000,9743,2334,2402,1.880879121,1.935677656,gpio35,gpio34,1.957230833,1.976193280,-25195.830645254,-1129.503533392,311345.017345448,1589.716370456,254197.219126938,1283.943442173,310835.629735147,1586.626206584,253781.330300131,1281.447653797,-73.546618,-79.659949,-6.113332,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,383,0,0,47516,1,1009
0.533000000,0.533000000,533000,9744,2414,2550,1.945347985,2.054945055,gpio35,gpio34,1.957328547,1.976162435,114114.453776387,-365.161166335,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,1,0,47516,1,1009
0.534000000,0.534000000,534000,9745,2538,2745,2.045274725,2.212087912,gpio35,gpio34,1.957583306,1.976231547,297517.854695883,818.183933292,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.535000000,0.535000000,535000,9746,2661,2973,2.144395604,2.395824176,gpio35,gpio34,1.958021547,1.976399711,511794.662508397,1990.805527027,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.536000000,0.536000000,536000,9747,2733,3119,2.202417582,2.513479853,gpio35,gpio34,1.958577005,1.976625729,648685.725509980,2675.706298671,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.537000000,0.537000000,537000,9748,2773,3093,2.234652015,2.492527473,gpio35,gpio34,1.959110956,1.976883755,623568.037734700,3054.637024134,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.538000000,0.538000000,538000,9749,2788,2943,2.246739927,2.371648352,gpio35,gpio34,1.959523493,1.977153611,481777.150179064,3194.684799020,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.539000000,0.539000000,539000,9750,2761,2800,2.224981685,2.256410256,gpio35,gpio34,1.959820380,1.977401440,346715.861755152,2933.905772782,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.540000000,0.540000000,540000,9751,2704,2626,2.179047619,2.116190476,gpio35,gpio34,1.959976750,1.977603086,182615.055252632,2387.182701749,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.541000000,0.541000000,541000,9752,2594,2361,2.090402930,1.902637363,gpio35,gpio34,1.959919411,1.977715886,-66963.157617581,1335.377831702,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.542000000,0.542000000,542000,9753,2476,2081,1.995311355,1.676996337,gpio35,gpio34,1.959636488,1.977733481,-330408.524226712,208.303480173,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.543000000,0.543000000,543000,9754,2390,1932,1.926007326,1.556923077,gpio35,gpio34,1.959233774,1.977681755,-470304.319756934,-612.358651595,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.544000000,0.544000000,544000,9755,2306,1870,1.858315018,1.506959707,gpio35,gpio34,1.958781500,1.977562388,-528183.174171243,-1413.119799643,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.545000000,0.545000000,545000,9756,2259,1860,1.820439560,1.498901099,gpio35,gpio34,1.958321620,1.977405265,-537066.145631599,-1860.094237163,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.546000000,0.546000000,546000,9757,2197,1850,1.770476190,1.490842491,gpio35,gpio34,1.957854141,1.977198336,-545940.234120494,-2449.724112157,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.547000000,0.547000000,547000,9758,2206,1940,1.777728938,1.563369963,gpio35,gpio34,1.957459656,1.976998867,-460693.902175633,-2361.412940898,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.548000000,0.548000000,548000,9759,2274,2214,1.832527473,1.784175824,gpio35,gpio34,1.957286373,1.976854395,-202367.571287424,-1710.320593962,436354.246619302,2175.658573780,356260.835617572,1757.182985673,433530.483228413,2052.862634012,353955.377808881,1658.006148522,-67.324926,-95.118976,-27.794050,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,1,0,0,1,0,0,1,1,59I,1,59I,1,0,384,0,0,47516,1,1009
0.549000000,0.549000000,549000,9760,2352,2485,1.895384615,2.002564103,gpio35,gpio34,1.957331650,1.976772926,52877.086879538,-964.477731433,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,1,0,47516,1,1009
