host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.550000000,0.550000000,550000,9761,2448,2669,1.972747253,2.150842491,gpio35,gpio34,1.957525161,1.976768900,225989.455067952,-47.657817473,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.551000000,0.551000000,551000,9762,2541,2807,2.047692308,2.262051282,gpio35,gpio34,1.957829687,1.976839823,355637.399569353,839.624794190,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.552000000,0.552000000,552000,9763,2668,2991,2.150036630,2.410329670,gpio35,gpio34,1.958282187,1.977013020,528447.007445076,2050.385590240,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.553000000,0.553000000,553000,9764,2743,3111,2.210476190,2.507032967,gpio35,gpio34,1.958830938,1.977246483,640852.416051952,2763.847264203,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.554000000,0.554000000,554000,9765,2776,3114,2.237069597,2.509450549,gpio35,gpio34,1.959381558,1.977506307,643034.910026258,3075.908723142,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.555000000,0.555000000,555000,9766,2767,2894,2.229816850,2.332161172,gpio35,gpio34,1.959754337,1.977758617,435346.473156644,2986.971367273,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.556000000,0.556000000,556000,9767,2734,2706,2.203223443,2.180659341,gpio35,gpio34,1.959975242,1.977984082,257981.419554384,2669.159089702,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.557000000,0.557000000,557000,9768,2666,2529,2.148424908,2.038021978,gpio35,gpio34,1.960053289,1.978154523,91146.001103706,2017.758996617,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.558000000,0.558000000,558000,9769,2544,2313,2.050109890,1.863956044,gpio35,gpio34,1.959957192,1.978226478,-112226.085003176,851.841620747,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.559000000,0.559000000,559000,9770,2430,2039,1.958241758,1.643150183,gpio35,gpio34,1.959640385,1.978206493,-369979.495904206,-236.588551395,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.560000000,0.560000000,560000,9771,2324,1864,1.872820513,1.502124542,gpio35,gpio34,1.959182869,1.978101107,-534304.722512521,-1247.609007012,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.561000000,0.561000000,561000,9772,2290,1825,1.845421245,1.470695971,gpio35,gpio34,1.958694382,1.977968428,-570473.920864662,-1570.726865003,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.562000000,0.562000000,562000,9773,2228,1834,1.795457875,1.477948718,gpio35,gpio34,1.958213636,1.977785917,-561433.407772724,-2160.646107368,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.563000000,0.563000000,563000,9774,2186,1891,1.761611722,1.523882784,gpio35,gpio34,1.957779305,1.977569743,-507228.392948148,-2559.172214611,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.564000000,0.564000000,564000,9775,2205,2016,1.776923077,1.624615385,gpio35,gpio34,1.957446142,1.977369096,-389081.731623616,-2375.349987309,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.565000000,0.565000000,565000,9776,2281,2266,1.838168498,1.826080586,gpio35,gpio34,1.957314776,1.977229896,-153413.784028823,-1647.922416975,433897.465007407,2060.488754317,354254.999586951,1664.165427835,431838.036854004,1993.146116945,352573.582251128,1609.775764849,-83.109701,-109.215383,-26.105683,1,62.488283,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,385,0,0,47516,1,1009
0.566000000,0.566000000,566000,9777,2376,2549,1.914725275,2.054139194,gpio35,gpio34,1.957411600,1.977167391,113075.305912314,-739.959219123,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,1,0,47516,1,1009
0.567000000,0.567000000,567000,9778,2468,2756,1.988864469,2.220952381,gpio35,gpio34,1.957675141,1.977179088,307773.131541105,138.475533148,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.568000000,0.568000000,568000,9779,2570,2885,2.071062271,2.324908425,gpio35,gpio34,1.958042374,1.977272971,428869.253194959,1111.433458607,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.569000000,0.569000000,569000,9780,2673,3005,2.154065934,2.421611722,gpio35,gpio34,1.958505944,1.977449764,541374.239556085,2092.958586935,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.570000000,0.570000000,570000,9781,2736,3068,2.204835165,2.472380952,gpio35,gpio34,1.959019819,1.977677150,600123.139514048,2691.895758373,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.571000000,0.571000000,571000,9782,2782,3085,2.241904762,2.486080586,gpio35,gpio34,1.959546880,1.977941377,615521.979253229,3128.051259141,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.572000000,0.572000000,572000,9783,2751,2857,2.216923077,2.302344322,gpio35,gpio34,1.959889677,1.978180359,400332.131606765,2829.178223266,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.573000000,0.573000000,573000,9784,2695,2627,2.171794872,2.116996337,gpio35,gpio34,1.960046784,1.978373973,183475.242881043,2292.100040576,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.574000000,0.574000000,574000,9785,2619,2426,2.110549451,1.955018315,gpio35,gpio34,1.960041755,1.978506149,-5872.440515825,1564.755720188,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.575000000,0.575000000,575000,9786,2510,2232,2.022710623,1.798681319,gpio35,gpio34,1.959880395,1.978550353,-188442.967985129,523.313437917,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.576000000,0.576000000,576000,9787,2389,2009,1.925201465,1.618974359,gpio35,gpio34,1.959539489,1.978497004,-398123.273367091,-631.569331600,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.577000000,0.577000000,577000,9788,2289,1837,1.844615385,1.480366300,gpio35,gpio34,1.959060316,1.978363123,-559597.009807584,-1584.953841673,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.578000000,0.578000000,578000,9789,2251,1798,1.813992674,1.448937729,gpio35,gpio34,1.958550193,1.978198752,-595740.915872431,-1945.894998005,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.579000000,0.579000000,579000,9790,2190,1851,1.764835165,1.491648352,gpio35,gpio34,1.958083291,1.977985389,-545266.055393566,-2525.898911444,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.580000000,0.580000000,580000,9791,2181,1954,1.757582418,1.574652015,gpio35,gpio34,1.957699860,1.977764986,-447785.896602547,-2609.234459678,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.581000000,0.581000000,581000,9792,2211,2097,1.781758242,1.689890110,gpio35,gpio34,1.957432050,1.977568979,-312758.599432212,-2320.420401397,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.582000000,0.582000000,582000,9793,2297,2323,1.851062271,1.872014652,gpio35,gpio34,1.957346633,1.977442472,-99753.746092475,-1497.646152708,423985.692176967,1991.753210119,346162.546039444,1608.650775751,422521.286633618,1969.612248794,344966.934110379,1590.768502772,-86.971450,-115.520753,-28.549303,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,386,0,0,47516,1,1009
0.583000000,0.583000000,583000,9794,2399,2606,1.933260073,2.100073260,gpio35,gpio34,1.957489359,1.977398290,166681.683810725,-523.052105563,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,1,0,47516,1,1009
0.584000000,0.584000000,584000,9795,2507,2826,2.020293040,2.277362637,gpio35,gpio34,1.957809233,1.977441185,373560.404086503,507.808312299,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.585000000,0.585000000,585000,9796,2600,2950,2.095238095,2.377289377,gpio35,gpio34,1.958228713,1.977558982,489885.161150549,1394.535457833,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.586000000,0.586000000,586000,9797,2662,3010,2.145201465,2.425641026,gpio35,gpio34,1.958696125,1.977726624,545862.203796559,1984.630891606,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.587000000,0.587000000,587000,9798,2738,3056,2.206446886,2.462710623,gpio35,gpio34,1.959200140,1.977955344,588607.652911585,2707.698481062,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.588000000,0.588000000,588000,9799,2777,3036,2.237875458,2.446593407,gpio35,gpio34,1.959687533,1.978215264,569196.735989620,3077.057053549,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.589000000,0.589000000,589000,9800,2728,2811,2.198388278,2.265274725,gpio35,gpio34,1.959993120,1.978435437,356876.559976778,2606.512117587,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.590000000,0.590000000,590000,9801,2659,2537,2.142783883,2.044468864,gpio35,gpio34,1.960077596,1.978599786,98654.046430768,1945.634510680,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.591000000,0.591000000,591000,9802,2568,2336,2.069450549,1.882490842,gpio35,gpio34,1.960000009,1.978690637,-90608.815769651,1075.534243912,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.592000000,0.592000000,592000,9803,2466,2143,1.987252747,1.726959707,gpio35,gpio34,1.959766969,1.978699199,-272153.491400247,101.362308675,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.593000000,0.593000000,593000,9804,2351,1968,1.894578755,1.585934066,gpio35,gpio34,1.959393136,1.978615078,-436576.544013065,-995.857544949,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.594000000,0.594000000,594000,9805,2260,1838,1.821245421,1.481172161,gpio35,gpio34,1.958914915,1.978457709,-558484.977717900,-1863.016319662,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.595000000,0.595000000,595000,9806,2219,1791,1.788205128,1.443296703,gpio35,gpio34,1.958399297,1.978267456,-602158.919522458,-2252.299895898,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.596000000,0.596000000,596000,9807,2176,1858,1.753553114,1.497289377,gpio35,gpio34,1.957938187,1.978042742,-538502.024551607,-2660.274510146,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.597000000,0.597000000,597000,9808,2189,2022,1.764029304,1.629450549,gpio35,gpio34,1.957609699,1.977828728,-383620.586520816,-2533.592145313,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.598000000,0.598000000,598000,9809,2233,2196,1.799487179,1.769670330,gpio35,gpio34,1.957421760,1.977650387,-219482.875293530,-2111.291478230,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
0.599000000,0.599000000,599000,9810,2319,2399,1.868791209,1.933260073,gpio35,gpio34,1.957397598,1.977541528,-28216.953337342,-1288.726358464,419044.344226099,1980.891101383,342128.189175285,1599.877932030,418067.646649524,1972.432569290,341330.765757335,1593.046350615,-79.640569,-108.831302,-29.190733,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,387,0,0,47516,1,1009
