host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.600000000,0.600000000,600000,9811,2430,2666,1.958241758,2.148424908,gpio35,gpio34,1.957588625,1.977522228,223089.092357860,-228.479783967,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,1,0,47516,1,1009
0.601000000,0.601000000,601000,9812,2537,2885,2.044468864,2.324908425,gpio35,gpio34,1.957955945,1.977589174,428970.289761638,792.545900780,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.602000000,0.602000000,602000,9813,2628,3010,2.117802198,2.425641026,gpio35,gpio34,1.958423630,1.977729387,546180.752403461,1659.907987137,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.603000000,0.603000000,603000,9814,2683,3051,2.162124542,2.458681319,gpio35,gpio34,1.958923888,1.977913783,584220.305652617,2182.956922823,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.604000000,0.604000000,604000,9815,2746,3042,2.212893773,2.451428571,gpio35,gpio34,1.959416393,1.978148763,575166.046175890,2781.804095925,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.605000000,0.605000000,605000,9816,2758,2948,2.222564103,2.375677656,gpio35,gpio34,1.959832654,1.978393178,486126.026565163,2893.504221357,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.606000000,0.606000000,606000,9817,2706,2752,2.180659341,2.217728938,gpio35,gpio34,1.960090550,1.978595444,301181.269701873,2394.522355846,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.607000000,0.607000000,607000,9818,2625,2484,2.115384615,2.001758242,gpio35,gpio34,1.960132218,1.978732233,48661.144226854,1619.374809172,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.608000000,0.608000000,608000,9819,2522,2244,2.032380952,1.808351648,gpio35,gpio34,1.959980437,1.978785882,-177255.228146015,635.118872576,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.609000000,0.609000000,609000,9820,2417,2071,1.947765568,1.668937729,gpio35,gpio34,1.959689395,1.978754862,-339890.948095182,-367.233129671,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.610000000,0.610000000,610000,9821,2326,1940,1.874432234,1.563369963,gpio35,gpio34,1.959293075,1.978650539,-462837.182859388,-1235.020528799,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.611000000,0.611000000,611000,9822,2233,1828,1.799487179,1.473113553,gpio35,gpio34,1.958806896,1.978471376,-567779.277583228,-2121.020462117,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.612000000,0.612000000,612000,9823,2194,1798,1.768058608,1.448937729,gpio35,gpio34,1.958297026,1.978260963,-595444.962209225,-2490.965712622,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.613000000,0.613000000,613000,9824,2168,1883,1.747106227,1.517435897,gpio35,gpio34,1.957856165,1.978029808,-514854.702853538,-2736.518927555,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.614000000,0.614000000,614000,9825,2198,2081,1.771282051,1.676996337,gpio35,gpio34,1.957575305,1.977823060,-327998.986387055,-2447.577584806,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.615000000,0.615000000,615000,9826,2259,2279,1.820439560,1.836556777,gpio35,gpio34,1.957454287,1.977665677,-141330.125637038,-1863.180198784,416308.431817591,1941.970406519,339894.457182568,1568.443412096,415363.001798891,1937.592616239,339122.562120037,1564.907664950,-72.036647,-101.539697,-29.503050,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,388,0,0,47516,1,1009
0.616000000,0.616000000,616000,9827,2348,2486,1.892161172,2.003369963,gpio35,gpio34,1.957500203,1.977580172,53622.105423303,-1012.242707916,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,1,0,47516,1,1009
0.617000000,0.617000000,617000,9828,2458,2715,1.980805861,2.187912088,gpio35,gpio34,1.957730615,1.977583398,269083.924448543,38.187222137,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.618000000,0.618000000,618000,9829,2569,2933,2.070256410,2.363589744,gpio35,gpio34,1.958136474,1.977676071,473978.011556777,1097.106883054,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.619000000,0.619000000,619000,9830,2657,3045,2.141172161,2.453846154,gpio35,gpio34,1.958632183,1.977839567,578908.965451921,1935.543926047,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.620000000,0.620000000,620000,9831,2705,3079,2.179853480,2.481245421,gpio35,gpio34,1.959154797,1.978041581,610327.982243860,2391.536100235,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.621000000,0.621000000,621000,9832,2753,3003,2.218534799,2.420000000,gpio35,gpio34,1.959615642,1.978282074,538192.879039212,2847.072282249,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.622000000,0.622000000,622000,9833,2744,2881,2.211282051,2.321684982,gpio35,gpio34,1.959977711,1.978515074,422838.599618947,2758.363762820,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.623000000,0.623000000,623000,9834,2688,2679,2.166153846,2.158901099,gpio35,gpio34,1.960176634,1.978702713,232310.437401887,2221.356394591,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.624000000,0.624000000,624000,9835,2594,2416,2.090402930,1.946959707,gpio35,gpio34,1.960163418,1.978814413,-15435.239923568,1322.359923556,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.625000000,0.625000000,625000,9836,2477,2174,1.996117216,1.751941392,gpio35,gpio34,1.959955196,1.978831716,-243169.746839193,204.838750729,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.626000000,0.626000000,626000,9837,2382,1998,1.919560440,1.610109890,gpio35,gpio34,1.959605350,1.978772445,-408562.898660024,-701.681363456,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.627000000,0.627000000,627000,9838,2292,1891,1.847032967,1.523882784,gpio35,gpio34,1.959169628,1.978640705,-508853.690350801,-1559.594153556,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.628000000,0.628000000,628000,9839,2238,1840,1.803516484,1.482783883,gpio35,gpio34,1.958693242,1.978465581,-556341.725296536,-2073.203242281,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.629000000,0.629000000,629000,9840,2177,1816,1.754358974,1.463443223,gpio35,gpio34,1.958197992,1.978241475,-578372.154694104,-2653.079847475,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.630000000,0.630000000,630000,9841,2165,1922,1.744688645,1.548864469,gpio35,gpio34,1.957788658,1.978007922,-478035.543413426,-2764.908697156,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.631000000,0.631000000,631000,9842,2213,2138,1.783369963,1.722930403,gpio35,gpio34,1.957553800,1.977813284,-274276.567764235,-2304.216070345,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.632000000,0.632000000,632000,9843,2280,2361,1.837362637,1.902637363,gpio35,gpio34,1.957498884,1.977672833,-64133.542846524,-1662.721081074,430432.053070007,1974.613924792,351425.668688622,1594.808134758,428851.112917235,1966.029754936,350134.912235003,1587.875081290,-74.929503,-102.710085,-27.780582,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,389,0,0,47516,1,1009
0.633000000,0.633000000,633000,9844,2380,2575,1.917948718,2.075091575,gpio35,gpio34,1.957616476,1.977613109,137329.299875195,-707.042280588,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,1,0,47516,1,1009
0.634000000,0.634000000,634000,9845,2493,2782,2.009010989,2.241904762,gpio35,gpio34,1.957900765,1.977644507,332002.871510024,371.702931419,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.635000000,0.635000000,635000,9846,2604,2970,2.098461538,2.393406593,gpio35,gpio34,1.958336270,1.977765324,508600.575767617,1430.289076627,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.636000000,0.636000000,636000,9847,2679,3074,2.158901099,2.477216117,gpio35,gpio34,1.958855150,1.977946460,605967.983390928,2144.370847104,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.637000000,0.637000000,637000,9848,2724,3089,2.195164835,2.489304029,gpio35,gpio34,1.959385599,1.978163678,619478.747359327,2571.533711989,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.638000000,0.638000000,638000,9849,2747,2969,2.213699634,2.392600733,gpio35,gpio34,1.959818814,1.978399214,505925.412997647,2788.385876540,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.639000000,0.639000000,639000,9850,2724,2795,2.195164835,2.252380952,gpio35,gpio34,1.960111376,1.978615980,341665.396943884,2566.173792400,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.640000000,0.640000000,640000,9851,2658,2598,2.141978022,2.093626374,gpio35,gpio34,1.960244891,1.978779342,155923.985246762,1933.957006201,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.641000000,0.641000000,641000,9852,2552,2346,2.056556777,1.890549451,gpio35,gpio34,1.960175196,1.978857119,-81393.035528559,920.766005026,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.642000000,0.642000000,642000,9853,2449,2109,1.973553114,1.699560440,gpio35,gpio34,1.959914581,1.978851815,-304356.007331315,-62.791322766,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.643000000,0.643000000,643000,9854,2341,1940,1.886520147,1.563369963,gpio35,gpio34,1.959518037,1.978759483,-463100.164647485,-1093.065897200,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.644000000,0.644000000,644000,9855,2293,1875,1.847838828,1.510989011,gpio35,gpio34,1.959069508,1.978628563,-523809.569607262,-1549.900549417,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.645000000,0.645000000,645000,9856,2217,1823,1.786593407,1.469084249,gpio35,gpio34,1.958579522,1.978436528,-572223.764137194,-2273.402869215,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.646000000,0.646000000,646000,9857,2164,1836,1.743882784,1.479560440,gpio35,gpio34,1.958100503,1.978201974,-559417.039348172,-2776.757988430,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.647000000,0.647000000,647000,9858,2174,1973,1.751941392,1.589963370,gpio35,gpio34,1.957732366,1.977975713,-429924.803815807,-2678.579622501,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.648000000,0.648000000,648000,9859,2233,2199,1.799487179,1.772087912,gpio35,gpio34,1.957546722,1.977797225,-216802.784271686,-2113.031556030,417774.169295098,1942.033358935,341091.156567479,1568.494255973,416892.814483488,1939.319879192,340371.575621281,1566.302698669,-79.641492,-108.871869,-29.230378,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,390,0,0,47516,1,1009
0.649000000,0.649000000,649000,9860,2317,2451,1.867179487,1.975164835,gpio35,gpio34,1.957564340,1.977686607,20575.115302660,-1309.545017774,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,1,0,47516,1,1009
