host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.650000000,0.650000000,650000,9861,2410,2661,1.942124542,2.144395604,gpio35,gpio34,1.957751171,1.977651045,218188.787512419,-421.000518910,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.651000000,0.651000000,651000,9862,2526,2850,2.035604396,2.296703297,gpio35,gpio34,1.958090123,1.977708998,395841.421317463,686.079133718,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.652000000,0.652000000,652000,9863,2625,2986,2.115384615,2.406300366,gpio35,gpio34,1.958538333,1.977846674,523437.282925709,1629.868973194,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.653000000,0.653000000,653000,9864,2685,3064,2.163736264,2.469157509,gpio35,gpio34,1.959048953,1.978032564,596320.851792092,2200.648751864,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.654000000,0.654000000,654000,9865,2741,3082,2.208864469,2.483663004,gpio35,gpio34,1.959573567,1.978263395,612664.609282448,2732.697107579,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.655000000,0.655000000,655000,9866,2742,2929,2.209670330,2.360366300,gpio35,gpio34,1.959974359,1.978494802,468061.278764906,2739.504571265,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.656000000,0.656000000,656000,9867,2701,2722,2.176630037,2.193553114,gpio35,gpio34,1.960207938,1.978692938,272782.316551437,2345.618474138,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.657000000,0.657000000,657000,9868,2627,2510,2.116996337,2.022710623,gpio35,gpio34,1.960270441,1.978831241,72993.055982919,1637.300956905,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.658000000,0.658000000,658000,9869,2523,2284,2.033186813,1.840586081,gpio35,gpio34,1.960150757,1.978885597,-139772.031813369,643.486933367,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.659000000,0.659000000,659000,9870,2409,2063,1.941318681,1.662490842,gpio35,gpio34,1.959853097,1.978848030,-347618.777204597,-444.734884087,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.660000000,0.660000000,660000,9871,2315,1908,1.865567766,1.537582418,gpio35,gpio34,1.959430826,1.978734749,-493144.055262557,-1341.065263844,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.661000000,0.661000000,661000,9872,2260,1842,1.821245421,1.484395604,gpio35,gpio34,1.958955791,1.978577260,-554764.531795171,-1864.433042252,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.662000000,0.662000000,662000,9873,2194,1817,1.768058608,1.464249084,gpio35,gpio34,1.958461084,1.978366741,-577737.653849693,-2492.219221617,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.663000000,0.663000000,663000,9874,2158,1892,1.739047619,1.524688645,gpio35,gpio34,1.958027312,1.978127422,-506576.256436893,-2833.172790981,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.664000000,0.664000000,664000,9875,2188,2050,1.763223443,1.652014652,gpio35,gpio34,1.957721299,1.977912518,-357373.436954933,-2544.134794369,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.665000000,0.665000000,665000,9876,2256,2265,1.818021978,1.825274725,gpio35,gpio34,1.957588852,1.977752628,-154676.238875653,-1892.859725579,432726.879650449,1951.964048229,353299.276752436,1576.514833500,431266.482560581,1941.547378378,352106.937519804,1568.101751019,-82.599740,-110.257637,-27.657897,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,391,0,0,47516,1,1009
0.666000000,0.666000000,666000,9877,2345,2522,1.889743590,2.032380952,gpio35,gpio34,1.957663644,1.977664619,87345.111470561,-1041.892555184,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,1,0,47516,1,1009
0.667000000,0.667000000,667000,9878,2454,2738,1.977582418,2.206446886,gpio35,gpio34,1.957912428,1.977664537,290538.706464868,-0.973136078,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.668000000,0.668000000,668000,9879,2543,2895,2.049304029,2.332967033,gpio35,gpio34,1.958287482,1.977736176,438003.295520474,848.102147729,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.669000000,0.669000000,669000,9880,2655,3023,2.139560440,2.436117216,gpio35,gpio34,1.958765312,1.977898000,558028.071546896,1915.752054514,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.670000000,0.670000000,670000,9881,2705,3069,2.179853480,2.473186813,gpio35,gpio34,1.959279733,1.978099956,600761.354794172,2390.844342162,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.671000000,0.671000000,671000,9882,2751,3058,2.216923077,2.464322344,gpio35,gpio34,1.959784776,1.978338779,589808.323341398,2827.300894345,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.672000000,0.672000000,672000,9883,2731,2863,2.200805861,2.307179487,gpio35,gpio34,1.960132171,1.978561246,405700.999644785,2633.670377570,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.673000000,0.673000000,673000,9884,2677,2643,2.157289377,2.129890110,gpio35,gpio34,1.960301929,1.978739974,198249.896685552,2115.868024314,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.674000000,0.674000000,674000,9885,2593,2428,2.089597070,1.956630037,gpio35,gpio34,1.960298257,1.978850831,-4288.177853459,1312.378649590,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.675000000,0.675000000,675000,9886,2485,2209,2.002564103,1.780146520,gpio35,gpio34,1.960118105,1.978874544,-210388.176171742,280.728905184,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.676000000,0.676000000,676000,9887,2372,2004,1.911501832,1.614945055,gpio35,gpio34,1.959772932,1.978807172,-403106.458003369,-797.589993449,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.677000000,0.677000000,677000,9888,2279,1874,1.836556777,1.510183150,gpio35,gpio34,1.959323342,1.978664921,-525048.361794214,-1684.027357301,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.678000000,0.678000000,678000,9889,2232,1817,1.798681319,1.464249084,gpio35,gpio34,1.958828268,1.978484938,-578166.894849222,-2130.730887264,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.679000000,0.679000000,679000,9890,2177,1817,1.754358974,1.464249084,gpio35,gpio34,1.958333689,1.978260812,-577588.727954373,-2653.309000049,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.680000000,0.680000000,680000,9891,2162,1938,1.742271062,1.561758242,gpio35,gpio34,1.957937113,1.978024822,-463136.168148645,-2793.758102960,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.681000000,0.681000000,681000,9892,2205,2123,1.776923077,1.710842491,gpio35,gpio34,1.957690019,1.977823720,-288566.671241751,-2380.737430713,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.682000000,0.682000000,682000,9893,2274,2338,1.832527473,1.884102564,gpio35,gpio34,1.957616431,1.977678424,-85938.279928184,-1720.085598493,415993.022843255,1928.080070048,339636.941951242,1557.224803071,415520.072503000,1925.375759710,339250.802284377,1555.040651490,-87.177056,-116.541360,-29.364305,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,392,0,0,47516,1,1009
0.683000000,0.683000000,683000,9894,2383,2589,1.920366300,2.086373626,gpio35,gpio34,1.957745189,1.977621112,150367.639678366,-678.487986344,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,1,0,47516,1,1009
0.684000000,0.684000000,684000,9895,2493,2804,2.009010989,2.259633700,gpio35,gpio34,1.958047077,1.977652502,352557.096681013,371.608188987,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.685000000,0.685000000,685000,9896,2586,2952,2.083956044,2.378901099,gpio35,gpio34,1.958467931,1.977758805,491489.628175328,1258.471534645,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.686000000,0.686000000,686000,9897,2648,3026,2.133919414,2.438534799,gpio35,gpio34,1.958947998,1.977914966,560640.682842651,1848.703032341,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.687000000,0.687000000,687000,9898,2721,3070,2.192747253,2.473992674,gpio35,gpio34,1.959463043,1.978129798,601489.122551726,2543.286067274,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.688000000,0.688000000,688000,9899,2748,2987,2.214505495,2.407106227,gpio35,gpio34,1.959910686,1.978366174,522775.049962602,2798.327122646,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.689000000,0.689000000,689000,9900,2716,2802,2.188717949,2.258021978,gpio35,gpio34,1.960208797,1.978576526,348145.914173894,2490.243650114,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.690000000,0.690000000,690000,9901,2652,2578,2.137142857,2.077509158,gpio35,gpio34,1.960326097,1.978735092,136987.904446321,1877.183115645,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.691000000,0.691000000,691000,9902,2548,2345,2.053333333,1.889743590,gpio35,gpio34,1.960255515,1.978809690,-82428.986442599,883.129209948,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.692000000,0.692000000,692000,9903,2447,2125,1.971941392,1.712454212,gpio35,gpio34,1.960007714,1.978802822,-289391.959415745,-81.310159460,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.693000000,0.693000000,693000,9904,2338,1954,1.884102564,1.574652015,gpio35,gpio34,1.959622358,1.978708122,-450033.311706737,-1121.106375852,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.694000000,0.694000000,694000,9905,2255,1846,1.817216117,1.487619048,gpio35,gpio34,1.959150355,1.978546630,-551223.748447919,-1911.818615381,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.695000000,0.695000000,695000,9906,2208,1805,1.779340659,1.454578755,gpio35,gpio34,1.958645783,1.978347424,-589258.258701031,-2358.294354086,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.696000000,0.696000000,696000,9907,2159,1857,1.739853480,1.496483516,gpio35,gpio34,1.958183621,1.978108930,-539730.996342791,-2823.403938640,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.697000000,0.697000000,697000,9908,2170,1991,1.748717949,1.604468864,gpio35,gpio34,1.957829906,1.977879539,-413081.793243790,-2715.638765967,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.698000000,0.698000000,698000,9909,2225,2195,1.793040293,1.768864469,gpio35,gpio34,1.957640941,1.977694700,-220681.156906200,-2188.214283529,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
0.699000000,0.699000000,699000,9910,2310,2416,1.861538462,1.946959707,gpio35,gpio34,1.957630259,1.977578543,-12473.958326252,-1375.112401751,417517.706639896,1938.507689497,340881.767978839,1565.646729056,416992.998868384,1935.329763607,340453.371027091,1563.080059188,-79.808410,-109.183899,-29.375489,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,393,0,0,47516,1,1009
