host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.700000000,0.700000000,700000,9911,2417,2657,1.947765568,2.141172161,gpio35,gpio34,1.957813801,1.977548730,214347.342324169,-352.940084387,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,1,0,47516,1,1009
0.701000000,0.701000000,701000,9912,2525,2870,2.034798535,2.312820513,gpio35,gpio34,1.958168808,1.977605980,414590.588697265,677.750221454,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.702000000,0.702000000,702000,9913,2618,2999,2.109743590,2.416776557,gpio35,gpio34,1.958627416,1.977738118,535579.892893963,1564.307425079,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.703000000,0.703000000,703000,9914,2677,3057,2.157289377,2.463516484,gpio35,gpio34,1.959132305,1.977917669,589629.009881324,2125.612604503,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.704000000,0.704000000,704000,9915,2735,3063,2.204029304,2.468351648,gpio35,gpio34,1.959641524,1.978143781,594686.073652159,2676.816317953,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.705000000,0.705000000,705000,9916,2743,2938,2.210476190,2.367619048,gpio35,gpio34,1.960049502,1.978376113,476451.954646922,2750.460787987,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.706000000,0.706000000,706000,9917,2697,2738,2.173406593,2.206446886,gpio35,gpio34,1.960295899,1.978571144,287752.410001740,2308.862930673,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.707000000,0.707000000,707000,9918,2615,2491,2.107326007,2.007399267,gpio35,gpio34,1.960343002,1.978699898,55009.138118927,1524.260882631,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.708000000,0.708000000,708000,9919,2518,2269,2.029157509,1.828498168,gpio35,gpio34,1.960211158,1.978750356,-153973.503905686,597.341024726,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.709000000,0.709000000,709000,9920,2411,2064,1.942930403,1.663296703,gpio35,gpio34,1.959914243,1.978714536,-346748.200409579,-424.053521262,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.710000000,0.710000000,710000,9921,2306,1923,1.858315018,1.549670330,gpio35,gpio34,1.959503999,1.978594137,-479098.732555997,-1425.346351115,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.711000000,0.711000000,711000,9922,2257,1852,1.818827839,1.492454212,gpio35,gpio34,1.959036949,1.978434370,-545438.831728581,-1891.388883672,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.712000000,0.712000000,712000,9923,2189,1805,1.764029304,1.454578755,gpio35,gpio34,1.958532491,1.978219965,-589125.819679128,-2538.228428784,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.713000000,0.713000000,713000,9924,2158,1889,1.739047619,1.522271062,gpio35,gpio34,1.958096230,1.977980793,-509482.994929424,-2831.435184970,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.714000000,0.714000000,714000,9925,2185,2066,1.760805861,1.664908425,gpio35,gpio34,1.957803042,1.977763618,-342396.074903371,-2571.019408346,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.715000000,0.715000000,715000,9926,2252,2272,1.814798535,1.830915751,gpio35,gpio34,1.957676155,1.977600653,-148183.893357216,-1929.257615737,415351.599829504,1923.683522264,339113.252997523,1553.673906320,414983.340071802,1919.738353687,338812.587815461,1550.487568545,-72.364385,-101.532449,-29.168064,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,394,0,0,47516,1,1009
0.716000000,0.716000000,716000,9927,2339,2497,1.884908425,2.012234432,gpio35,gpio34,1.957730713,1.977507961,63715.269812994,-1097.334369039,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,1,0,47516,1,1009
0.717000000,0.717000000,717000,9928,2452,2724,1.975970696,2.195164835,gpio35,gpio34,1.957968147,1.977506423,277284.764746938,-18.198864943,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.718000000,0.718000000,718000,9929,2559,2921,2.062197802,2.353919414,gpio35,gpio34,1.958364098,1.977591115,462407.226282368,1002.616538885,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.719000000,0.719000000,719000,9930,2647,3036,2.133113553,2.446593407,gpio35,gpio34,1.958852328,1.977746637,570173.097353144,1841.148072222,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.720000000,0.720000000,720000,9931,2700,3075,2.175824176,2.478021978,gpio35,gpio34,1.959371497,1.977944715,606306.427330445,2344.935446234,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.721000000,0.721000000,721000,9932,2745,3047,2.212087912,2.455457875,gpio35,gpio34,1.959867584,1.978178858,579348.887926440,2771.897746520,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.722000000,0.722000000,722000,9933,2734,2875,2.203223443,2.316849817,gpio35,gpio34,1.960224566,1.978403902,416897.679324653,2664.184080039,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.723000000,0.723000000,723000,9934,2675,2666,2.155677656,2.148424908,gpio35,gpio34,1.960412766,1.978581176,219787.649783719,2098.650409110,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.724000000,0.724000000,724000,9935,2586,2417,2.083956044,1.947765568,gpio35,gpio34,1.960400119,1.978686551,-14769.888265781,1247.477448031,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.725000000,0.725000000,725000,9936,2480,2196,1.998534799,1.769670330,gpio35,gpio34,1.960209389,1.978706399,-222741.635800557,234.972926414,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.726000000,0.726000000,726000,9937,2372,2001,1.911501832,1.612527473,gpio35,gpio34,1.959861707,1.978639195,-406036.409538028,-795.599412269,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.727000000,0.727000000,727000,9938,2282,1881,1.838974359,1.515824176,gpio35,gpio34,1.959417670,1.978499530,-518564.228742811,-1653.418284321,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.728000000,0.728000000,728000,9939,2229,1827,1.796263736,1.472307692,gpio35,gpio34,1.958930560,1.978317294,-568865.899540513,-2157.393388121,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.729000000,0.729000000,729000,9940,2174,1816,1.751941392,1.463443223,gpio35,gpio34,1.958435072,1.978090918,-578649.303738952,-2679.944838405,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.730000000,0.730000000,730000,9941,2162,1929,1.742271062,1.554505495,gpio35,gpio34,1.958031143,1.977855098,-471724.607065060,-2791.746823095,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.731000000,0.731000000,731000,9942,2207,2132,1.778534799,1.718095238,gpio35,gpio34,1.957791207,1.977655778,-280206.443377102,-2359.647840540,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.732000000,0.732000000,732000,9943,2281,2349,1.838168498,1.892967033,gpio35,gpio34,1.957726383,1.977516291,-75704.181364494,-1651.316293940,428342.790397326,1950.500007621,349719.892999808,1575.332392800,426943.623279572,1942.870997960,348577.544895254,1569.170779882,-75.456619,-103.304538,-27.847918,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,395,0,0,47516,1,1009
0.733000000,0.733000000,733000,9944,2370,2578,1.909890110,2.077509158,gpio35,gpio34,1.957846166,1.977448665,139886.963947534,-800.590666976,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,1,0,47516,1,1009
0.734000000,0.734000000,734000,9945,2489,2793,2.005787546,2.250769231,gpio35,gpio34,1.958139089,1.977477004,342086.901625912,335.489058182,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.735000000,0.735000000,735000,9946,2587,2952,2.084761905,2.378901099,gpio35,gpio34,1.958559851,1.977584288,491382.173413261,1270.089326940,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.736000000,0.736000000,736000,9947,2651,3036,2.136336996,2.446593407,gpio35,gpio34,1.959047884,1.977743041,569944.490169873,1879.389528432,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.737000000,0.737000000,737000,9948,2720,3079,2.191941392,2.481245421,gpio35,gpio34,1.959570082,1.977957239,609842.510608168,2535.781233693,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.738000000,0.738000000,738000,9949,2743,2977,2.210476190,2.399047619,gpio35,gpio34,1.960009559,1.978189758,513238.890825386,2752.669150722,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.739000000,0.739000000,739000,9950,2712,2798,2.185494505,2.254798535,gpio35,gpio34,1.960304348,1.978397063,344265.983976532,2454.171496956,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.740000000,0.740000000,740000,9951,2652,2587,2.137142857,2.084761905,gpio35,gpio34,1.960428806,1.978555809,145346.355204040,1879.307677816,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.741000000,0.741000000,741000,9952,2548,2343,2.053333333,1.888131868,gpio35,gpio34,1.960356509,1.978630587,-84431.164233616,885.251647558,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.742000000,0.742000000,742000,9953,2446,2131,1.971135531,1.717289377,gpio35,gpio34,1.960113442,1.978623091,-283863.211321350,-88.730005082,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.743000000,0.743000000,743000,9954,2338,1941,1.884102564,1.564175824,gpio35,gpio34,1.959717504,1.978528571,-462391.286166037,-1118.978640834,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.744000000,0.744000000,744000,9955,2254,1850,1.816410256,1.490842491,gpio35,gpio34,1.959248629,1.978366453,-547570.402054064,-1919.233168893,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.745000000,0.745000000,745000,9956,2209,1814,1.780146520,1.461831502,gpio35,gpio34,1.958751212,1.978168233,-580902.988336307,-2346.621171456,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.746000000,0.746000000,746000,9957,2162,1834,1.742271062,1.477948718,gpio35,gpio34,1.958270410,1.977932336,-561499.776078917,-2792.662107605,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.747000000,0.747000000,747000,9958,2168,1978,1.747106227,1.593992674,gpio35,gpio34,1.957906132,1.977701509,-425417.649565652,-2732.628480733,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.748000000,0.748000000,748000,9959,2233,2197,1.799487179,1.770476190,gpio35,gpio34,1.957718702,1.977523295,-218887.945419951,-2109.785400639,419667.088116153,1927.924162740,342636.627583678,1557.098883650,419018.444402334,1924.637997777,342107.043299134,1554.444793881,-79.903793,-108.795094,-28.891302,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,396,0,0,47516,1,1009
0.749000000,0.749000000,749000,9960,2309,2440,1.860732601,1.966300366,gpio35,gpio34,1.957727284,1.977406504,10022.000144470,-1382.623394891,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,1,0,47516,1,1009
