host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.750000000,0.750000000,750000,9961,2415,2656,1.946153846,2.140366300,gpio35,gpio34,1.957909923,1.977375252,213292.918250103,-369.983727328,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.751000000,0.751000000,751000,9962,2526,2856,2.035604396,2.301538462,gpio35,gpio34,1.958253551,1.977433481,401302.718022388,689.344104539,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.752000000,0.752000000,752000,9963,2617,2995,2.108937729,2.413553114,gpio35,gpio34,1.958708851,1.977564985,531716.464724288,1556.809392692,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.753000000,0.753000000,753000,9964,2678,3060,2.158095238,2.465934066,gpio35,gpio34,1.959216076,1.977745515,592357.253383988,2137.202391736,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.754000000,0.754000000,754000,9965,2736,3071,2.204835165,2.474798535,gpio35,gpio34,1.959731658,1.977972605,602117.166228583,2688.394515399,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.755000000,0.755000000,755000,9966,2741,2932,2.208864469,2.362783883,gpio35,gpio34,1.960134711,1.978203497,470699.999642433,2733.406924854,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.756000000,0.756000000,756000,9967,2698,2729,2.174212454,2.199194139,gpio35,gpio34,1.960373770,1.978399506,279182.860561897,2320.446603785,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.757000000,0.757000000,757000,9968,2625,2510,2.115384615,2.022710623,gpio35,gpio34,1.960436107,1.978536491,72799.391205199,1621.694419216,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.758000000,0.758000000,758000,9969,2519,2276,2.029963370,1.834139194,gpio35,gpio34,1.960309810,1.978587918,-147494.426633933,608.815680628,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.759000000,0.759000000,759000,9970,2408,2066,1.940512821,1.664908425,gpio35,gpio34,1.960014409,1.978549843,-344981.179532361,-450.750983192,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.760000000,0.760000000,760000,9971,2312,1916,1.863150183,1.544029304,gpio35,gpio34,1.959598423,1.978434443,-485803.517870730,-1366.155668437,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.761000000,0.761000000,761000,9972,2256,1845,1.818021978,1.486813187,gpio35,gpio34,1.959125638,1.978274031,-552136.912257999,-1899.038517235,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.762000000,0.762000000,762000,9973,2189,1812,1.764029304,1.460219780,gpio35,gpio34,1.958626732,1.978059786,-582641.585639679,-2536.330251918,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.763000000,0.763000000,763000,9974,2157,1889,1.738241758,1.522271062,gpio35,gpio34,1.958190377,1.977819968,-509593.053368183,-2839.079067076,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.764000000,0.764000000,764000,9975,2191,2057,1.765641026,1.657655678,gpio35,gpio34,1.957889842,1.977607789,-350976.062454766,-2511.874521011,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.765000000,0.765000000,765000,9976,2251,2267,1.813992674,1.826886447,gpio35,gpio34,1.957758839,1.977444174,-152990.839067249,-1936.952998848,430175.838410519,1943.129198188,351216.482575747,1569.379316760,428908.815321803,1938.325315280,350182.023285320,1565.499433485,-82.746831,-110.349905,-27.603073,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,397,0,0,47516,1,1009
0.766000000,0.766000000,766000,9977,2344,2517,1.888937729,2.028351648,gpio35,gpio34,1.957829431,1.977355667,82441.017634987,-1047.781092003,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,1,0,47516,1,1009
0.767000000,0.767000000,767000,9978,2451,2731,1.975164835,2.200805861,gpio35,gpio34,1.958072408,1.977353477,283757.285796225,-25.936105948,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.768000000,0.768000000,768000,9979,2556,2917,2.059780220,2.350695971,gpio35,gpio34,1.958465031,1.977435903,458521.004712627,975.806713533,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.769000000,0.769000000,769000,9980,2647,3029,2.133113553,2.440952381,gpio35,gpio34,1.958947519,1.977591581,563467.415614614,1842.985539077,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.770000000,0.770000000,770000,9981,2702,3072,2.177435897,2.475604396,gpio35,gpio34,1.959464176,1.977791425,603371.913127465,2365.851397211,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.771000000,0.771000000,771000,9982,2746,3053,2.212893773,2.460293040,gpio35,gpio34,1.959965004,1.978026528,584887.347408736,2783.252620751,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.772000000,0.772000000,772000,9983,2733,2881,2.202417582,2.321684982,gpio35,gpio34,1.960326724,1.978250919,422430.600347467,2656.447277808,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.773000000,0.773000000,773000,9984,2676,2660,2.156483516,2.143589744,gpio35,gpio34,1.960509987,1.978429151,214021.652324079,2110.001665270,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.774000000,0.774000000,774000,9985,2587,2428,2.084761905,1.956630037,gpio35,gpio34,1.960506107,1.978535484,-4531.156849266,1258.817352935,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.775000000,0.775000000,775000,9986,2483,2201,2.000952381,1.773699634,gpio35,gpio34,1.960319301,1.978557901,-218159.835896175,265.381813001,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.776000000,0.776000000,776000,9987,2366,2003,1.906666667,1.614139194,gpio35,gpio34,1.959973121,1.978486010,-404282.537823908,-851.082381715,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.777000000,0.777000000,777000,9988,2283,1876,1.839780220,1.511794872,gpio35,gpio34,1.959524943,1.978347304,-523399.919144574,-1642.064645239,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.778000000,0.778000000,778000,9989,2228,1823,1.795457875,1.469084249,gpio35,gpio34,1.959034502,1.978164414,-572755.638788422,-2165.131424267,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.779000000,0.779000000,779000,9990,2175,1818,1.752747253,1.465054945,gpio35,gpio34,1.958540522,1.977938997,-576888.460466897,-2668.594814927,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.780000000,0.780000000,780000,9991,2162,1935,1.742271062,1.559340659,gpio35,gpio34,1.958141323,1.977703329,-466201.062782467,-2789.948310434,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.781000000,0.781000000,781000,9992,2204,2127,1.776117216,1.714065934,gpio35,gpio34,1.957897247,1.977501743,-285040.692736770,-2386.471608774,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.782000000,0.782000000,782000,9993,2280,2343,1.837362637,1.888131868,gpio35,gpio34,1.957827482,1.977361604,-81474.711938255,-1659.032916818,415505.901887558,1922.461155091,339239.232704528,1552.686654541,415074.657598036,1919.370213740,338887.143886485,1550.190238229,-87.254562,-116.545308,-29.290746,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,398,0,0,47516,1,1009
0.783000000,0.783000000,783000,9994,2376,2589,1.914725275,2.086373626,gpio35,gpio34,1.957956028,1.977298968,150121.166783041,-741.518447673,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,1,0,47516,1,1009
0.784000000,0.784000000,784000,9995,2488,2800,2.004981685,2.256410256,gpio35,gpio34,1.958254482,1.977326650,348546.408404773,327.721079708,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.785000000,0.785000000,785000,9996,2588,2954,2.085567766,2.380512821,gpio35,gpio34,1.958676740,1.977434892,493129.643368080,1281.409438033,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.786000000,0.786000000,786000,9997,2649,3034,2.134725275,2.444981685,gpio35,gpio34,1.959163045,1.977592182,567925.750800927,1862.077837031,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.787000000,0.787000000,787000,9998,2719,3077,2.191135531,2.479633700,gpio35,gpio34,1.959683516,1.977805725,607825.789978591,2528.027014778,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.788000000,0.788000000,788000,9999,2744,2983,2.211282051,2.403882784,gpio35,gpio34,1.960127715,1.978039202,518753.110624060,2764.003007614,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.789000000,0.789000000,789000,10000,2715,2802,2.187912088,2.258021978,gpio35,gpio34,1.960425610,1.978249075,347892.458628502,2484.574341579,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.790000000,0.790000000,790000,10001,2651,2581,2.136336996,2.079926740,gpio35,gpio34,1.960545111,1.978407162,139558.048746832,1871.519476419,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.791000000,0.791000000,791000,10002,2548,2350,2.053333333,1.893772894,gpio35,gpio34,1.960478339,1.978482089,-77979.181359483,887.011395156,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.792000000,0.792000000,792000,10003,2446,2133,1.971135531,1.718901099,gpio35,gpio34,1.960236761,1.978474742,-282123.257747354,-86.972017232,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.793000000,0.793000000,793000,10004,2337,1946,1.883296703,1.568205128,gpio35,gpio34,1.959844730,1.978379564,-457829.726155257,-1126.762571766,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.794000000,0.794000000,794000,10005,2252,1847,1.814798535,1.488424908,gpio35,gpio34,1.959373310,1.978215983,-550542.327310917,-1936.549476688,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.795000000,0.795000000,795000,10006,2207,1811,1.778534799,1.459413919,gpio35,gpio34,1.958873350,1.978016302,-583871.941667903,-2363.920162943,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.796000000,0.796000000,796000,10007,2163,1832,1.743076923,1.476336996,gpio35,gpio34,1.958390814,1.977781362,-563524.644993728,-2781.323317718,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.797000000,0.797000000,797000,10008,2169,1985,1.747912088,1.599633700,gpio35,gpio34,1.958032057,1.977551493,-418970.454440475,-2721.301029636,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.798000000,0.798000000,798000,10009,2230,2199,1.797069597,1.772087912,gpio35,gpio34,1.957846113,1.977371011,-217152.774807162,-2136.629920170,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
0.799000000,0.799000000,799000,10010,2311,2424,1.862344322,1.953406593,gpio35,gpio34,1.957841673,1.977255985,-5184.642755502,-1361.740265932,419841.754375573,1931.416526009,342779.233615399,1559.919510650,419338.739138314,1928.308868057,342368.547503960,1557.409593081,-79.908442,-108.775157,-28.866715,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,399,0,0,47516,1,1009
