host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.800000000,0.800000000,800000,10011,2415,2657,1.946153846,2.141172161,gpio35,gpio34,1.958025004,1.977224882,214100.444871727,-368.201803085,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,1,0,47516,1,1009
0.801000000,0.801000000,801000,10012,2523,2864,2.033186813,2.307985348,gpio35,gpio34,1.958374964,1.977280844,408697.245361559,662.503764474,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.802000000,0.802000000,802000,10013,2618,2995,2.109743590,2.413553114,gpio35,gpio34,1.958830142,1.977413307,531574.673828498,1568.156536144,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.803000000,0.803000000,803000,10014,2677,3058,2.157289377,2.464322344,gpio35,gpio34,1.959335635,1.977593183,590333.373352188,2129.457866457,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.804000000,0.804000000,804000,10015,2735,3067,2.204029304,2.471575092,gpio35,gpio34,1.959847874,1.977819619,598213.079149910,2680.657734645,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.805000000,0.805000000,805000,10016,2741,2934,2.208864469,2.364395604,gpio35,gpio34,1.960252422,1.978050664,472446.509431554,2735.218041674,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.806000000,0.806000000,806000,10017,2694,2734,2.170989011,2.203223443,gpio35,gpio34,1.960495393,1.978243603,283750.970231586,2284.095266313,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.807000000,0.807000000,807000,10018,2624,2506,2.114578755,2.019487179,gpio35,gpio34,1.960554384,1.978379938,68892.893594145,1613.999915463,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.808000000,0.808000000,808000,10019,2518,2272,2.029157509,1.830915751,gpio35,gpio34,1.960424746,1.978430715,-151397.017747375,601.128871379,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.809000000,0.809000000,809000,10020,2408,2066,1.940512821,1.664908425,gpio35,gpio34,1.960129230,1.978392797,-345115.406200879,-448.889944837,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.810000000,0.810000000,810000,10021,2313,1920,1.863956044,1.547252747,gpio35,gpio34,1.959716353,1.978278361,-482173.148458769,-1354.756330327,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.811000000,0.811000000,811000,10022,2258,1846,1.819633700,1.487619048,gpio35,gpio34,1.959244256,1.978119716,-551333.519605808,-1878.110417669,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.812000000,0.812000000,812000,10023,2189,1809,1.764029304,1.457802198,gpio35,gpio34,1.958742814,1.977905626,-585603.458233952,-2534.503402040,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.813000000,0.813000000,813000,10024,2157,1891,1.738241758,1.523882784,gpio35,gpio34,1.958307954,1.977665962,-507846.386772598,-2837.254044048,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.814000000,0.814000000,814000,10025,2188,2063,1.763223443,1.662490842,gpio35,gpio34,1.958012137,1.977451519,-345466.680671965,-2538.671805388,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.815000000,0.815000000,815000,10026,2249,2273,1.812380952,1.831721612,gpio35,gpio34,1.957885846,1.977286449,-147486.966666231,-1954.183325146,417863.204241904,1916.430122850,341163.849029611,1547.815657148,417436.391830563,1912.178862980,340815.378612525,1544.382103004,-72.496113,-101.552904,-29.056790,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,400,0,0,47516,1,1009
0.816000000,0.816000000,816000,10027,2342,2502,1.887326007,2.016263736,gpio35,gpio34,1.957944224,1.977196488,68175.961431097,-1064.994187975,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,1,0,47516,1,1009
0.817000000,0.817000000,817000,10028,2451,2730,1.975164835,2.200000000,gpio35,gpio34,1.958186280,1.977194456,282682.111136876,-24.051667236,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.818000000,0.818000000,818000,10029,2559,2918,2.062197802,2.351501832,gpio35,gpio34,1.958579595,1.977279460,459329.136154843,1006.309750188,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.819000000,0.819000000,819000,10030,2647,3032,2.133113553,2.443369963,gpio35,gpio34,1.959064386,1.977435294,566156.969852293,1844.837590314,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.820000000,0.820000000,820000,10031,2699,3073,2.175018315,2.476410256,gpio35,gpio34,1.959581731,1.977632877,604176.546884000,2339.081114014,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.821000000,0.821000000,821000,10032,2746,3048,2.212893773,2.456263736,gpio35,gpio34,1.960078413,1.977868138,580044.483750799,2785.129590220,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.822000000,0.822000000,822000,10033,2733,2880,2.202417582,2.320879121,gpio35,gpio34,1.960439214,1.978092687,421357.041406999,2658.322370307,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.823000000,0.823000000,823000,10034,2674,2662,2.154871795,2.145201465,gpio35,gpio34,1.960623976,1.978269466,215772.513332909,2092.794561088,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.824000000,0.824000000,824000,10035,2588,2429,2.085567766,1.957435897,gpio35,gpio34,1.960620788,1.978376765,-3723.162164898,1270.247938239,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.825000000,0.825000000,825000,10036,2480,2199,1.998534799,1.772087912,gpio35,gpio34,1.960432255,1.978396923,-220175.995596849,238.640324544,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.826000000,0.826000000,826000,10037,2373,2000,1.912307692,1.611721612,gpio35,gpio34,1.960083545,1.978330833,-407237.796828334,-782.395520743,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.827000000,0.827000000,827000,10038,2281,1879,1.838168498,1.514212454,gpio35,gpio34,1.959637674,1.978190671,-520705.530109280,-1659.307918274,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.828000000,0.828000000,828000,10039,2228,1825,1.795457875,1.470695971,gpio35,gpio34,1.959148732,1.978007938,-571005.059605615,-2163.277132441,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.829000000,0.829000000,829000,10040,2175,1816,1.752747253,1.463443223,gpio35,gpio34,1.958653027,1.977782678,-578904.093717084,-2666.742377392,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.830000000,0.830000000,830000,10041,2152,1931,1.734212454,1.556117216,gpio35,gpio34,1.958250491,1.977539107,-470096.911326308,-2883.499333278,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.831000000,0.831000000,831000,10042,2203,2129,1.775311355,1.715677656,gpio35,gpio34,1.958007918,1.977336880,-283285.952651352,-2394.067633449,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.832000000,0.832000000,832000,10043,2279,2346,1.836556777,1.890549451,gpio35,gpio34,1.957940459,1.977196100,-78780.611129471,-1666.621345468,427981.256292615,1948.084742741,349424.718968052,1573.381690422,426711.641925805,1940.475400085,348388.144032122,1567.235961672,-75.660256,-103.651203,-27.990947,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,401,0,0,47516,1,1009
0.833000000,0.833000000,833000,10044,2378,2578,1.916336996,2.077509158,gpio35,gpio34,1.958060028,1.977135240,139636.957002680,-720.478805512,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,1,0,47516,1,1009
0.834000000,0.834000000,834000,10045,2488,2794,2.004981685,2.251575092,gpio35,gpio34,1.958353543,1.977163087,342778.260151455,329.659360639,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.835000000,0.835000000,835000,10046,2590,2953,2.087179487,2.379706960,gpio35,gpio34,1.958774897,1.977273103,492072.840580279,1302.426102271,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.836000000,0.836000000,836000,10047,2650,3033,2.135531136,2.444175824,gpio35,gpio34,1.959260298,1.977431361,566870.004815913,1873.533323811,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.837000000,0.837000000,837000,10048,2720,3076,2.191941392,2.478827839,gpio35,gpio34,1.959779865,1.977645871,606771.099739563,2539.471046070,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.838000000,0.838000000,838000,10049,2742,2982,2.209670330,2.403076923,gpio35,gpio34,1.960223162,1.977877896,517699.475075272,2746.815112493,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.839000000,0.839000000,839000,10050,2714,2801,2.187106227,2.257216117,gpio35,gpio34,1.960520155,1.978087124,346839.876715262,2476.943795147,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.840000000,0.840000000,840000,10051,2652,2587,2.137142857,2.084761905,gpio35,gpio34,1.960644397,1.978246180,145094.327659674,1882.976882121,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.841000000,0.841000000,841000,10052,2543,2338,2.049304029,1.884102564,gpio35,gpio34,1.960567855,1.978317238,-89388.517067702,841.216378689,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.842000000,0.842000000,842000,10053,2438,2131,1.964688645,1.717289377,gpio35,gpio34,1.960324577,1.978303609,-284110.029485338,-161.341721065,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.843000000,0.843000000,843000,10054,2338,1946,1.884102564,1.568205128,gpio35,gpio34,1.959932457,1.978209408,-457932.280194598,-1115.196458748,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.844000000,0.844000000,844000,10055,2255,1846,1.817216117,1.487619048,gpio35,gpio34,1.959460144,1.978048415,-551585.894259671,-1905.914608195,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.845000000,0.845000000,845000,10056,2207,1813,1.778534799,1.461025641,gpio35,gpio34,1.958961709,1.977848901,-582091.118659350,-2361.936411701,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.846000000,0.846000000,846000,10057,2161,1832,1.741465201,1.476336996,gpio35,gpio34,1.958479084,1.977612518,-563627.833735090,-2798.421871816,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.847000000,0.847000000,847000,10058,2169,1981,1.747912088,1.596410256,gpio35,gpio34,1.958117016,1.977382817,-422838.001846906,-2719.302163591,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.848000000,0.848000000,848000,10059,2231,2196,1.797875458,1.769670330,gpio35,gpio34,1.957928569,1.977203310,-220075.339202734,-2125.092892197,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
0.849000000,0.849000000,849000,10060,2311,2425,1.862344322,1.954212454,gpio35,gpio34,1.957924853,1.977088451,-4339.822732868,-1359.754935781,419786.212888797,1938.412824015,342733.886843497,1565.570110411,419230.807742642,1935.133989106,342280.427061660,1562.921940803,-80.014695,-108.886665,-28.871970,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,402,0,0,47516,1,1009
