host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.850000000,0.850000000,850000,10061,2414,2657,1.945347985,2.141172161,gpio35,gpio34,1.958108100,1.977056710,214003.304610886,-375.758619059,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,1,0,47516,1,1009
0.851000000,0.851000000,851000,10062,2522,2859,2.032380952,2.303956044,gpio35,gpio34,1.958453948,1.977112035,403894.624923716,654.954505317,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.852000000,0.852000000,852000,10063,2618,2995,2.109743590,2.413553114,gpio35,gpio34,1.958909047,1.977244666,531482.433328356,1570.154987040,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.853000000,0.853000000,853000,10064,2677,3058,2.157289377,2.464322344,gpio35,gpio34,1.959414461,1.977424711,590241.225092546,2131.454318902,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.854000000,0.854000000,854000,10065,2735,3070,2.204029304,2.473992674,gpio35,gpio34,1.959929039,1.977651315,600944.369428886,2682.652190637,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.855000000,0.855000000,855000,10066,2740,2935,2.208058608,2.365201465,gpio35,gpio34,1.960334311,1.977881723,473292.837493346,2727.670342417,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.856000000,0.856000000,856000,10067,2697,2732,2.173406593,2.201611722,gpio35,gpio34,1.960575589,1.978077248,281773.105574959,2314.715757931,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.857000000,0.857000000,857000,10068,2621,2508,2.112161172,2.021098901,gpio35,gpio34,1.960636112,1.978211331,70681.468655985,1587.348821825,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.858000000,0.858000000,858000,10069,2518,2275,2.029157509,1.833333333,gpio35,gpio34,1.960508809,1.978262278,-148669.115797145,603.124911217,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.859000000,0.859000000,859000,10070,2408,2059,1.940512821,1.659267399,gpio35,gpio34,1.960207568,1.978224528,-351801.386787126,-446.895901039,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.860000000,0.860000000,860000,10071,2308,1916,1.859926740,1.544029304,gpio35,gpio34,1.959791389,1.978106230,-486029.096674071,-1400.465084543,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.861000000,0.861000000,861000,10072,2256,1844,1.818021978,1.486007326,gpio35,gpio34,1.959317605,1.977946146,-553303.380945990,-1895.152980749,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.862000000,0.862000000,862000,10073,2189,1808,1.764029304,1.456996337,gpio35,gpio34,1.958815284,1.977732229,-586630.234249341,-2532.448600969,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.863000000,0.863000000,863000,10074,2157,1891,1.738241758,1.523882784,gpio35,gpio34,1.958380352,1.977492739,-507931.020548519,-2835.201297777,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.864000000,0.864000000,864000,10075,2185,2057,1.760805861,1.657655678,gpio35,gpio34,1.958079627,1.977276052,-351197.922594827,-2565.241594246,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.865000000,0.865000000,865000,10076,2256,2269,1.818021978,1.828498168,gpio35,gpio34,1.957950045,1.977116798,-151330.246420264,-1885.324936275,417585.146947164,1914.162091912,340936.829526670,1545.983869098,417085.364034767,1909.787764108,340528.782442500,1542.450918440,-72.609143,-101.203324,-28.594181,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,403,0,0,47516,1,1009
0.866000000,0.866000000,866000,10077,2339,2516,1.884908425,2.027545788,gpio35,gpio34,1.958019641,1.977024590,81276.603298967,-1091.606265433,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,1,0,47516,1,1009
0.867000000,0.867000000,867000,10078,2452,2730,1.975970696,2.200000000,gpio35,gpio34,1.958261622,1.977023536,282594.035874540,-12.476489440,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.868000000,0.868000000,868000,10079,2559,2917,2.062197802,2.350695971,gpio35,gpio34,1.958654056,1.977108710,458300.033504317,1008.333192012,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.869000000,0.869000000,869000,10080,2648,3028,2.133919414,2.440146520,gpio35,gpio34,1.959135548,1.977265521,562305.549914059,1856.399169490,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.870000000,0.870000000,870000,10081,2701,3071,2.176630037,2.474798535,gpio35,gpio34,1.959651211,1.977464885,602211.209292610,2360.171292405,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.871000000,0.871000000,871000,10082,2746,3050,2.212893773,2.457875458,gpio35,gpio34,1.960149436,1.977700314,581845.573350812,2787.118356844,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.872000000,0.872000000,872000,10083,2733,2880,2.202417582,2.320879121,gpio35,gpio34,1.960510165,1.977925031,421274.098990506,2660.309148165,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.873000000,0.873000000,873000,10084,2675,2652,2.155677656,2.137142857,gpio35,gpio34,1.960686798,1.978102784,206278.499224305,2104.319512962,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.874000000,0.874000000,874000,10085,2588,2428,2.085567766,1.956630037,gpio35,gpio34,1.960682741,1.978210249,-4737.643088319,1272.221204367,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.875000000,0.875000000,875000,10086,2483,2201,2.000952381,1.773699634,gpio35,gpio34,1.960495758,1.978232991,-218366.115648988,269.232099788,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.876000000,0.876000000,876000,10087,2369,2002,1.909084249,1.613333333,gpio35,gpio34,1.960148596,1.978163842,-405429.726760421,-818.615462833,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.877000000,0.877000000,877000,10088,2279,1877,1.836556777,1.512600733,gpio35,gpio34,1.959701048,1.978022235,-522663.729965246,-1676.411318834,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.878000000,0.878000000,878000,10089,2230,1823,1.797069597,1.469084249,gpio35,gpio34,1.959210431,1.977841283,-572961.301261725,-2142.202786423,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.879000000,0.879000000,879000,10090,2174,1816,1.751941392,1.463443223,gpio35,gpio34,1.958714664,1.977615383,-578976.148204632,-2674.309588103,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.880000000,0.880000000,880000,10091,2159,1932,1.739853480,1.556923077,gpio35,gpio34,1.958312872,1.977377621,-469227.778295916,-2814.737690426,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.881000000,0.881000000,881000,10092,2206,2126,1.777728938,1.713260073,gpio35,gpio34,1.958067819,1.977177972,-286182.150607801,-2363.535395415,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.882000000,0.882000000,882000,10093,2284,2344,1.840586081,1.888937729,gpio35,gpio34,1.957998689,1.977041380,-80732.797424510,-1617.039318084,429092.368769119,1949.294703889,350331.885249602,1574.358922405,427828.364654346,1942.604365896,349299.890796375,1568.955432983,-75.770773,-103.437194,-27.666421,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,404,0,0,47516,1,1009
0.883000000,0.883000000,883000,10094,2378,2580,1.916336996,2.079120879,gpio35,gpio34,1.958119812,1.976980676,141451.184747746,-718.647164126,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,1,0,47516,1,1009
0.884000000,0.884000000,884000,10095,2488,2800,2.004981685,2.256410256,gpio35,gpio34,1.958418102,1.977008677,348355.135522587,331.489170383,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.885000000,0.885000000,885000,10096,2587,2952,2.084761905,2.378901099,gpio35,gpio34,1.958838585,1.977116430,491056.330831871,1275.633599823,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.886000000,0.886000000,886000,10097,2647,3032,2.133113553,2.443369963,gpio35,gpio34,1.959323116,1.977272427,565854.511577254,1846.767613866,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.887000000,0.887000000,887000,10098,2719,3071,2.191135531,2.474798535,gpio35,gpio34,1.959838592,1.977486290,601992.160140331,2531.812423423,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.888000000,0.888000000,888000,10099,2745,2982,2.212087912,2.403076923,gpio35,gpio34,1.960281830,1.977720892,517630.891732902,2777.324791645,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.889000000,0.889000000,889000,10100,2716,2800,2.188717949,2.256410256,gpio35,gpio34,1.960577959,1.977931889,345830.246492782,2497.882803826,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.890000000,0.890000000,890000,10101,2651,2584,2.136336996,2.082344322,gpio35,gpio34,1.960699725,1.978090294,142203.476140511,1875.274469409,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.891000000,0.891000000,891000,10102,2545,2349,2.050915751,1.892967033,gpio35,gpio34,1.960631992,1.978163120,-79100.861247008,862.142150771,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.892000000,0.892000000,892000,10103,2444,2131,1.969523810,1.717289377,gpio35,gpio34,1.960388650,1.978154480,-284184.931418444,-102.276231578,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.893000000,0.893000000,893000,10104,2335,1949,1.881684982,1.570622711,gpio35,gpio34,1.959998884,1.978058011,-455183.760835413,-1142.051481897,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.894000000,0.894000000,894000,10105,2252,1847,1.814798535,1.488424908,gpio35,gpio34,1.959527310,1.977894751,-550722.354346751,-1932.742776321,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.895000000,0.895000000,895000,10106,2206,1810,1.777728938,1.458608059,gpio35,gpio34,1.959026390,1.977694585,-584992.904140153,-2369.657430071,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.896000000,0.896000000,896000,10107,2162,1833,1.742271062,1.477142857,gpio35,gpio34,1.958544507,1.977459162,-562762.255576601,-2787.054847579,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.897000000,0.897000000,897000,10108,2156,1983,1.737435897,1.598021978,gpio35,gpio34,1.958183984,1.977219139,-421032.173803123,-2841.508757496,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.898000000,0.898000000,898000,10109,2225,2197,1.793040293,1.770476190,gpio35,gpio34,1.957996277,1.977034960,-219212.432450448,-2180.396153949,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
0.899000000,0.899000000,899000,10110,2310,2424,1.861538462,1.953406593,gpio35,gpio34,1.957991687,1.976919463,-5360.009814240,-1367.302090301,419471.980241426,1933.221993371,342477.332022733,1561.377706604,418977.973491269,1929.840534798,342074.000878427,1558.646652411,-79.849096,-108.723044,-28.873948,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,405,0,0,47516,1,1009
