host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.950000000,0.950000000,950000,10161,2413,2656,1.944542125,2.140366300,gpio35,gpio34,1.958247008,1.976722054,212898.862605259,-381.342550086,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,1,0,47516,1,1009
0.951000000,0.951000000,951000,10162,2521,2859,2.031575092,2.303956044,gpio35,gpio34,1.958592717,1.976776907,403732.402823546,649.376158221,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.952000000,0.952000000,952000,10163,2618,2995,2.109743590,2.413553114,gpio35,gpio34,1.959047678,1.976909874,531320.373450287,1574.122379085,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.953000000,0.953000000,953000,10164,2677,3057,2.157289377,2.463516484,gpio35,gpio34,1.959552146,1.977090254,589138.211810902,2135.417743554,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.954000000,0.954000000,954000,10165,2735,3072,2.204029304,2.475604396,gpio35,gpio34,1.960068199,1.977317193,602665.805550882,2686.611651865,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.955000000,0.955000000,955000,10166,2742,2935,2.209670330,2.365201465,gpio35,gpio34,1.960473332,1.977549546,473130.321252314,2750.706165772,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.956000000,0.956000000,956000,10167,2699,2730,2.175018315,2.200000000,gpio35,gpio34,1.960712859,1.977747015,279728.520923263,2337.728545462,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.957000000,0.957000000,957000,10168,2620,2503,2.111355311,2.017069597,gpio35,gpio34,1.960769215,1.977880623,65815.582198582,1581.718114187,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.958000000,0.958000000,958000,10169,2518,2272,2.029157509,1.830915751,gpio35,gpio34,1.960639362,1.977931900,-151647.905441184,607.039995080,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.959000000,0.959000000,959000,10170,2408,2066,1.940512821,1.664908425,gpio35,gpio34,1.960343631,1.977894481,-345366.043006995,-442.984732259,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.960000000,0.960000000,960000,10171,2313,1919,1.863956044,1.546446886,gpio35,gpio34,1.959929734,1.977780542,-483364.650091531,-1348.857022961,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.961000000,0.961000000,961000,10172,2257,1845,1.818827839,1.486813187,gpio35,gpio34,1.959456618,1.977621590,-552523.829736937,-1881.757170405,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.962000000,0.962000000,962000,10173,2188,1810,1.763223443,1.458608059,gpio35,gpio34,1.958955769,1.977407191,-584910.347128044,-2538.146508024,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.963000000,0.963000000,963000,10174,2155,1890,1.736630037,1.523076923,gpio35,gpio34,1.958519890,1.977166414,-509036.199704702,-2850.433667719,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.964000000,0.964000000,964000,10175,2189,2057,1.764029304,1.657655678,gpio35,gpio34,1.958219026,1.976953277,-351360.881108400,-2523.217767054,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.965000000,0.965000000,965000,10176,2248,2270,1.811575092,1.829304029,gpio35,gpio34,1.958090111,1.976787899,-150551.926511872,-1957.825062438,416866.683179776,1917.472412491,340350.240753641,1548.657468288,416409.801294678,1913.034702850,339977.220155297,1545.073326929,-72.703126,-101.695492,-28.992365,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,409,0,0,47516,1,1009
0.966000000,0.966000000,966000,10177,2343,2501,1.888131868,2.015457875,gpio35,gpio34,1.958147479,1.976699243,66996.297472209,-1049.551961942,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,1,0,47516,1,1009
0.967000000,0.967000000,967000,10178,2450,2728,1.974358974,2.198388278,gpio35,gpio34,1.958387720,1.976696903,280562.511378494,-27.705205017,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.968000000,0.968000000,968000,10179,2555,2917,2.058974359,2.350695971,gpio35,gpio34,1.958780028,1.976779180,458152.771459671,974.039383563,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.969000000,0.969000000,969000,10180,2648,3031,2.133919414,2.442564103,gpio35,gpio34,1.959263812,1.976936320,564981.781521817,1860.300298025,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.970000000,0.970000000,970000,10181,2701,3071,2.176630037,2.474798535,gpio35,gpio34,1.959779347,1.977136014,602061.418278402,2364.068519812,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.971000000,0.971000000,971000,10182,2746,3050,2.212893773,2.457875458,gpio35,gpio34,1.960277443,1.977371772,581695.932127618,2791.011687024,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.972000000,0.972000000,972000,10183,2733,2880,2.202417582,2.320879121,gpio35,gpio34,1.960638044,1.977596818,421124.607408535,2664.198585014,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.973000000,0.973000000,973000,10184,2679,2660,2.158901099,2.143589744,gpio35,gpio34,1.960820996,1.977778122,213658.080841537,2146.365703551,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.974000000,0.974000000,974000,10185,2587,2427,2.084761905,1.955824176,gpio35,gpio34,1.960815999,1.977885106,-5835.480223778,1266.524544795,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.975000000,0.975000000,975000,10186,2482,2200,2.000146520,1.772893773,gpio35,gpio34,1.960628077,1.977907367,-219462.854947311,263.541136876,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.976000000,0.976000000,976000,10187,2371,2000,1.910695971,1.611721612,gpio35,gpio34,1.960279171,1.977840156,-407466.484782899,-795.680252400,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.977000000,0.977000000,977000,10188,2279,1877,1.836556777,1.512600733,gpio35,gpio34,1.959831492,1.977698872,-522816.220302796,-1672.579365200,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.978000000,0.978000000,978000,10189,2227,1823,1.794652015,1.469084249,gpio35,gpio34,1.959340745,1.977515826,-573113.639108938,-2166.995147125,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.979000000,0.979000000,979000,10190,2169,1816,1.747912088,1.463443223,gpio35,gpio34,1.958844847,1.977286222,-579128.333713998,-2718.157478032,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.980000000,0.980000000,980000,10191,2158,1930,1.739047619,1.555311355,gpio35,gpio34,1.958441314,1.977047983,-471262.042546679,-2820.381089289,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.981000000,0.981000000,981000,10192,2207,2130,1.778534799,1.716483516,gpio35,gpio34,1.958199356,1.976849470,-282567.687813596,-2350.092829291,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.982000000,0.982000000,982000,10193,2282,2347,1.838974359,1.891355311,gpio35,gpio34,1.958132512,1.976711595,-78063.064556552,-1632.230676909,428362.152375425,1953.331773428,349735.701060690,1577.619484513,427051.097943522,1946.021258123,348665.292439556,1571.715105367,-75.753574,-103.730517,-27.976944,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,410,0,0,47516,1,1009
0.983000000,0.983000000,983000,10194,2377,2579,1.915531136,2.078315018,gpio35,gpio34,1.958252695,1.976650414,140353.786029025,-724.283170797,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,1,0,47516,1,1009
0.984000000,0.984000000,984000,10195,2489,2797,2.005787546,2.253992674,gpio35,gpio34,1.958548435,1.976679552,345376.603275680,344.939121306,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.985000000,0.985000000,985000,10196,2588,2954,2.085567766,2.380512821,gpio35,gpio34,1.958970399,1.976788440,492786.354434474,1289.070100795,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.986000000,0.986000000,986000,10197,2649,3031,2.134725275,2.442564103,gpio35,gpio34,1.959453993,1.976946377,564759.458765896,1869.730839131,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.987000000,0.987000000,987000,10198,2718,3077,2.190329670,2.479633700,gpio35,gpio34,1.959974172,1.977159760,607486.010625953,2526.132203081,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.988000000,0.988000000,988000,10199,2745,2980,2.212087912,2.401465201,gpio35,gpio34,1.960415663,1.977394688,515590.324660417,2781.190412317,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.989000000,0.989000000,989000,10200,2717,2801,2.189523810,2.257216117,gpio35,gpio34,1.960712464,1.977606817,346615.066377728,2511.284719672,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.990000000,0.990000000,990000,10201,2652,2585,2.137142857,2.083150183,gpio35,gpio34,1.960834902,1.977766353,142987.511205572,1888.662983339,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.991000000,0.991000000,991000,10202,2547,2350,2.052527473,1.893772894,gpio35,gpio34,1.960767839,1.977841114,-78317.610217013,885.057436981,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.992000000,0.992000000,992000,10203,2446,2130,1.971135531,1.716483516,gpio35,gpio34,1.960523555,1.977834409,-285284.694566384,-79.383860654,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.993000000,0.993000000,993000,10204,2337,1948,1.883296703,1.569816850,gpio35,gpio34,1.960132848,1.977739871,-456282.424220205,-1119.182003344,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.994000000,0.994000000,994000,10205,2252,1846,1.814798535,1.487619048,gpio35,gpio34,1.959660335,1.977576930,-551819.919068158,-1928.976488835,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.995000000,0.995000000,995000,10206,2206,1810,1.777728938,1.458608059,gpio35,gpio34,1.959159282,1.977377082,-585148.255833386,-2365.894908872,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.996000000,0.996000000,996000,10207,2162,1832,1.742271062,1.476336996,gpio35,gpio34,1.958676460,1.977141976,-563858.567381594,-2783.296088901,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.997000000,0.997000000,997000,10208,2164,1982,1.743882784,1.597216117,gpio35,gpio34,1.958315000,1.976908717,-422127.389296311,-2761.432471224,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.998000000,0.998000000,998000,10209,2226,2197,1.793846154,1.770476190,gpio35,gpio34,1.958127161,1.976725654,-219365.437264689,-2167.181069522,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
0.999000000,0.999000000,999000,10210,2309,2423,1.860732601,1.952600733,gpio35,gpio34,1.958121635,1.976609661,-6453.977087120,-1373.180542547,419775.491719193,1939.152040685,342725.133559045,1566.167142947,419194.334657243,1936.008776829,342250.648660321,1563.628468068,-80.004349,-108.789010,-28.784661,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,411,0,0,47516,1,1009
