host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.000000000,1.000000000,1000000,10211,2415,2657,1.946153846,2.141172161,gpio35,gpio34,1.958304685,1.976579205,213773.495337893,-360.550317836,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,1,0,47516,1,1009
1.001000000,1.001000000,1001000,10212,2523,2861,2.033186813,2.305567766,gpio35,gpio34,1.958651948,1.976635813,405547.276386901,670.147598239,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.002000000,1.002000000,1002000,10213,2618,2996,2.109743590,2.414358974,gpio35,gpio34,1.959107655,1.976768920,532192.316676626,1575.792726075,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.003000000,1.003000000,1003000,10214,2675,3057,2.155677656,2.463516484,gpio35,gpio34,1.959612064,1.976947829,589068.167630563,2118.006098609,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.004000000,1.004000000,1004000,10215,2735,3067,2.204029304,2.471575092,gpio35,gpio34,1.960124027,1.977174911,597890.254097459,2688.297740153,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.005000000,1.005000000,1005000,10216,2740,2935,2.208058608,2.365201465,gpio35,gpio34,1.960529104,1.977405794,473065.122667608,2733.310246384,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.006000000,1.006000000,1006000,10217,2690,2731,2.167765568,2.200805861,gpio35,gpio34,1.960769381,1.977596154,280604.503000595,2253.568896435,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.007000000,1.007000000,1007000,10218,2621,2505,2.112161172,2.018681319,gpio35,gpio34,1.960827293,1.977730719,67631.803757289,1593.044232749,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.008000000,1.008000000,1008000,10219,2518,2272,2.029157509,1.830915751,gpio35,gpio34,1.960697382,1.977782146,-151715.731030942,608.814626730,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.009000000,1.009000000,1009000,10220,2409,2066,1.941318681,1.664908425,gpio35,gpio34,1.960401593,1.977745682,-345433.800771162,-431.671714448,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.010000000,1.010000000,1010000,10221,2310,1918,1.861538462,1.545641026,gpio35,gpio34,1.959986832,1.977629475,-484373.455561387,-1375.715961343,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.011000000,1.011000000,1011000,10222,2251,1847,1.813992674,1.488424908,gpio35,gpio34,1.959515270,1.977465838,-550708.280010965,-1937.209732231,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.012000000,1.012000000,1012000,10223,2190,1809,1.764835165,1.457802198,gpio35,gpio34,1.959013557,1.977253208,-585919.959342156,-2517.222330935,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.013000000,1.013000000,1013000,10224,2156,1890,1.737435897,1.523076923,gpio35,gpio34,1.958577620,1.977013390,-509103.686843147,-2839.070575602,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.014000000,1.014000000,1014000,10225,2186,2060,1.761611722,1.660073260,gpio35,gpio34,1.958279116,1.976797989,-348604.954369349,-2550.026681205,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.015000000,1.015000000,1015000,10226,2252,2269,1.814798535,1.828498168,gpio35,gpio34,1.958149335,1.976635989,-151563.217553370,-1917.826042117,417495.693184375,1926.689906161,340863.795122794,1556.102029324,417040.496447658,1922.638181863,340492.150361572,1552.829631217,-72.679154,-101.642314,-28.963160,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,412,0,0,47516,1,1009
1.016000000,1.016000000,1016000,10227,2342,2502,1.887326007,2.016263736,gpio35,gpio34,1.958207450,1.976546679,67868.248648657,-1057.293744611,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,1,0,47516,1,1009
1.017000000,1.017000000,1017000,10228,2427,2636,1.955824176,2.124249084,gpio35,gpio34,1.958373491,1.976525957,193909.852502667,-245.322783372,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.018000000,1.018000000,1018000,10229,2467,2686,1.988058608,2.164542125,gpio35,gpio34,1.958579660,1.976537490,240771.715822798,136.528971173,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.019000000,1.019000000,1019000,10230,2569,2783,2.070256410,2.242710623,gpio35,gpio34,1.958863791,1.976631208,331819.144061885,1109.488843194,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.020000000,1.020000000,1020000,10231,2622,2910,2.112967033,2.345054945,gpio35,gpio34,1.959249982,1.976767544,451008.988776313,1614.007876435,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.021000000,1.021000000,1021000,10232,2634,2950,2.122637363,2.377289377,gpio35,gpio34,1.959668021,1.976913414,488202.598325644,1726.875798088,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.022000000,1.022000000,1022000,10233,2553,2788,2.057362637,2.246739927,gpio35,gpio34,1.959955093,1.976993863,335253.690647985,952.395897972,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.023000000,1.023000000,1023000,10234,2504,2599,2.017875458,2.094432234,gpio35,gpio34,1.960089570,1.977034745,157047.614364781,483.975623166,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.024000000,1.024000000,1024000,10235,2449,2492,1.973553114,2.008205128,gpio35,gpio34,1.960137686,1.977031263,56191.212160979,-41.217196130,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.025000000,1.025000000,1025000,10236,2357,2374,1.899413919,1.913113553,gpio35,gpio34,1.960090662,1.976953646,-54916.603738597,-918.870771986,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.026000000,1.026000000,1026000,10237,2258,2164,1.819633700,1.743882784,gpio35,gpio34,1.959874454,1.976796326,-252495.934459921,-1862.427819824,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.027000000,1.027000000,1027000,10238,2191,1976,1.765641026,1.592380952,gpio35,gpio34,1.959506960,1.976585171,-429173.145654564,-2499.756165205,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.028000000,1.028000000,1028000,10239,2172,1941,1.750329670,1.564175824,gpio35,gpio34,1.959111629,1.976358915,-461683.013729753,-2678.519464127,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.029000000,1.029000000,1029000,10240,2167,2004,1.746300366,1.614945055,gpio35,gpio34,1.958767463,1.976128857,-401931.056518505,-2723.541748633,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.030000000,1.030000000,1030000,10241,2169,2050,1.747912088,1.652014652,gpio35,gpio34,1.958460710,1.975900640,-358237.814143163,-2701.737885296,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.031000000,1.031000000,1031000,10242,2192,2097,1.766446886,1.689890110,gpio35,gpio34,1.958192139,1.975691186,-313647.149546744,-2479.612449148,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.032000000,1.032000000,1032000,10243,2311,2254,1.862344322,1.816410256,gpio35,gpio34,1.958050357,1.975577839,-165578.374635127,-1341.853702208,428091.622543685,1946.828409500,349514.827344754,1572.367005755,426777.590862141,1939.808833785,348441.987952169,1566.697605619,-75.719686,-103.397894,-27.678208,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,413,0,0,47516,1,1009
1.033000000,1.033000000,1033000,10244,2404,2514,1.937289377,2.025934066,gpio35,gpio34,1.958118241,1.975539551,79277.224237204,-453.276894659,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,1,0,47516,1,1009
1.034000000,1.034000000,1034000,10245,2487,2707,2.004175824,2.181465201,gpio35,gpio34,1.958341588,1.975568187,260833.231459333,339.009728141,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.035000000,1.035000000,1035000,10246,2525,2764,2.034798535,2.227399267,gpio35,gpio34,1.958610646,1.975627417,314215.979644676,701.196828587,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.036000000,1.036000000,1036000,10247,2588,2812,2.085567766,2.266080586,gpio35,gpio34,1.958918116,1.975737358,359075.305910760,1301.525761783,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.037000000,1.037000000,1037000,10248,2639,2861,2.126666667,2.305567766,gpio35,gpio34,1.959264765,1.975888287,404830.888314030,1786.772436517,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.038000000,1.038000000,1038000,10249,2651,2908,2.136336996,2.343443223,gpio35,gpio34,1.959648944,1.976048736,448658.484207992,1899.467593609,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.039000000,1.039000000,1039000,10250,2568,2766,2.069450549,2.229010989,gpio35,gpio34,1.959918306,1.976142138,314571.429913504,1105.734780110,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.040000000,1.040000000,1040000,10251,2500,2560,2.014652015,2.063003663,gpio35,gpio34,1.960021391,1.976180647,120387.073012339,455.898111335,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.041000000,1.041000000,1041000,10252,2434,2419,1.961465201,1.949377289,gpio35,gpio34,1.960010747,1.976165932,-12430.594407501,-174.208399183,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.042000000,1.042000000,1042000,10253,2348,2302,1.892161172,1.855091575,gpio35,gpio34,1.959905828,1.976081927,-122528.673037056,-994.488019072,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.043000000,1.043000000,1043000,10254,2261,2140,1.822051282,1.724542125,gpio35,gpio34,1.959670464,1.975927897,-274866.849443353,-1823.487520135,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.044000000,1.044000000,1044000,10255,2193,1970,1.767252747,1.587545788,gpio35,gpio34,1.959298340,1.975719221,-434581.611380864,-2470.394966610,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.045000000,1.045000000,1045000,10256,2171,1920,1.749523810,1.547252747,gpio35,gpio34,1.958886294,1.975493026,-481202.802942117,-2677.808109112,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.046000000,1.046000000,1046000,10257,2183,1977,1.759194139,1.593186813,gpio35,gpio34,1.958520594,1.975276727,-427078.018722373,-2560.648371475,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.047000000,1.047000000,1047000,10258,2213,2102,1.783369963,1.693919414,gpio35,gpio34,1.958255993,1.975084820,-309011.507772066,-2271.882899282,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.048000000,1.048000000,1048000,10259,2238,2166,1.803516484,1.745494505,gpio35,gpio34,1.958043232,1.974913252,-248471.106603322,-2031.106996531,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
1.049000000,1.049000000,1049000,10260,2338,2305,1.884102564,1.857509158,gpio35,gpio34,1.957942698,1.974822441,-117407.586076797,-1075.059810130,313615.902562977,1707.424865916,256051.280297321,1379.011376077,310593.294669990,1527.652313092,253583.476163311,1233.817054266,-87.506645,-95.538337,-8.031692,1,58.813151,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,414,0,0,47516,1,1009
