host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.050000000,1.050000000,1050000,10261,2452,2531,1.975970696,2.039633700,gpio35,gpio34,1.958024389,1.974823590,95401.916249585,13.593580201,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,1,0,47516,1,1009
1.051000000,1.051000000,1051000,10262,2536,2741,2.043663004,2.208864469,gpio35,gpio34,1.958275229,1.974892429,292940.761658397,814.953493320,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.052000000,1.052000000,1052000,10263,2567,2815,2.068644689,2.268498168,gpio35,gpio34,1.958585452,1.974986181,362290.365192237,1109.883524443,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.053000000,1.053000000,1053000,10264,2622,2863,2.112967033,2.307179487,gpio35,gpio34,1.958934046,1.975124162,407101.617072773,1633.482484591,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.054000000,1.054000000,1054000,10265,2653,2867,2.137948718,2.310402930,gpio35,gpio34,1.959285515,1.975286987,410458.977309511,1927.593986721,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.055000000,1.055000000,1055000,10266,2660,2868,2.143589744,2.311208791,gpio35,gpio34,1.959637438,1.975455289,410989.633795654,1992.447518293,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.056000000,1.056000000,1056000,10267,2569,2751,2.070256410,2.216923077,gpio35,gpio34,1.959894724,1.975550091,300468.134937895,1122.300438517,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.057000000,1.057000000,1057000,10268,2490,2520,2.006593407,2.030769231,gpio35,gpio34,1.959965598,1.975581134,82769.994745389,367.505435349,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.058000000,1.058000000,1058000,10269,2407,2332,1.939706960,1.879267399,gpio35,gpio34,1.959884900,1.975545260,-94242.482378460,-424.695415993,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.059000000,1.059000000,1059000,10270,2338,2226,1.884102564,1.793846154,gpio35,gpio34,1.959718861,1.975453817,-193906.479022065,-1082.541815366,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.060000000,1.060000000,1060000,10271,2261,2121,1.822051282,1.709230769,gpio35,gpio34,1.959468373,1.975300414,-292529.696205574,-1816.051654692,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.061000000,1.061000000,1061000,10272,2199,1993,1.772087912,1.606080586,gpio35,gpio34,1.959114985,1.975097202,-412699.945831311,-2405.725572268,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.062000000,1.062000000,1062000,10273,2178,1937,1.755164835,1.560952381,gpio35,gpio34,1.958716823,1.974877270,-464989.711838829,-2603.663223370,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.063000000,1.063000000,1063000,10274,2199,1977,1.772087912,1.593186813,gpio35,gpio34,1.958351293,1.974674480,-426880.103588883,-2400.716183472,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.064000000,1.064000000,1064000,10275,2248,2140,1.811575092,1.724542125,gpio35,gpio34,1.958117483,1.974511381,-273051.402942508,-1930.847588380,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.065000000,1.065000000,1065000,10276,2300,2255,1.853479853,1.817216117,gpio35,gpio34,1.957976582,1.974390349,-164550.073242508,-1432.828379502,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.066000000,1.066000000,1066000,10277,2380,2383,1.917948718,1.920366300,gpio35,gpio34,1.957938972,1.974333908,-43922.743847323,-668.182687599,311085.329552666,1633.375244355,253985.197379074,1319.204779275,309124.284837341,1539.020580117,252384.105068462,1242.998699601,-80.284303,-87.767810,-7.483507,1,58.833912,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,415,0,0,47516,1,1009
1.067000000,1.067000000,1067000,10278,2488,2571,2.004981685,2.071868132,gpio35,gpio34,1.958052901,1.974364556,133050.886025627,362.822860846,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,1,0,47516,1,1009
1.068000000,1.068000000,1068000,10279,2568,2772,2.069450549,2.233846154,gpio35,gpio34,1.958328694,1.974459641,322082.043293590,1125.672901508,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.069000000,1.069000000,1069000,10280,2625,2877,2.115384615,2.318461538,gpio35,gpio34,1.958688827,1.974600566,420577.084912827,1668.336393867,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.070000000,1.070000000,1070000,10281,2648,2896,2.133919414,2.333772894,gpio35,gpio34,1.959063911,1.974759885,438037.701633515,1886.091755737,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.071000000,1.071000000,1071000,10282,2662,2868,2.145201465,2.311208791,gpio35,gpio34,1.959416056,1.974930327,411248.430955207,2017.767915098,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.072000000,1.072000000,1072000,10283,2657,2823,2.141172161,2.274945055,gpio35,gpio34,1.959731585,1.975096569,368486.986668881,1968.049343212,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.073000000,1.073000000,1073000,10284,2566,2704,2.067838828,2.179047619,gpio35,gpio34,1.959950901,1.975189311,256125.759531343,1097.926661611,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.074000000,1.074000000,1074000,10285,2474,2489,1.993699634,2.005787546,gpio35,gpio34,1.959996738,1.975207821,53529.809129487,219.133941897,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.075000000,1.075000000,1075000,10286,2378,2279,1.916336996,1.836556777,gpio35,gpio34,1.959873298,1.975148950,-144157.968004704,-696.940628273,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.076000000,1.076000000,1076000,10287,2316,2157,1.866373626,1.738241758,gpio35,gpio34,1.959651666,1.975040175,-258829.896577926,-1287.733656875,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.077000000,1.077000000,1077000,10288,2279,2093,1.836556777,1.686666667,gpio35,gpio34,1.959378681,1.974901692,-318802.456342320,-1639.431872598,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.078000000,1.078000000,1078000,10289,2220,2017,1.789010989,1.625421245,gpio35,gpio34,1.959044724,1.974715801,-390008.429108381,-2200.661927574,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.079000000,1.079000000,1079000,10290,2185,1955,1.760805861,1.575457875,gpio35,gpio34,1.958661137,1.974501891,-447967.579413338,-2532.366893438,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.080000000,1.080000000,1080000,10291,2214,2000,1.784175824,1.611721612,gpio35,gpio34,1.958314197,1.974311565,-405169.415978555,-2253.169863518,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.081000000,1.081000000,1081000,10292,2282,2168,1.838974359,1.747106227,gpio35,gpio34,1.958102989,1.974176228,-246656.848702526,-1602.185759659,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.082000000,1.082000000,1082000,10293,2347,2332,1.891355311,1.879267399,gpio35,gpio34,1.958024154,1.974093407,-92067.255847585,-980.473122286,309725.131296531,1587.682084602,252874.665348985,1282.300439666,308331.124472835,1544.631460469,251736.530359549,1247.530358937,-73.124027,-79.481957,-6.357930,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,416,0,0,47516,1,1009
1.083000000,1.083000000,1083000,10294,2421,2459,1.950989011,1.981611722,gpio35,gpio34,1.958047741,1.974070303,27546.475266753,-273.520750405,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,1,0,47516,1,1009
1.084000000,1.084000000,1084000,10295,2510,2611,2.022710623,2.104102564,gpio35,gpio34,1.958193796,1.974118943,170568.479236293,575.827081016,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.085000000,1.085000000,1085000,10296,2607,2797,2.100879121,2.253992674,gpio35,gpio34,1.958489595,1.974245703,345445.386959254,1500.646850957,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.086000000,1.086000000,1086000,10297,2652,2900,2.137142857,2.336996337,gpio35,gpio34,1.958868102,1.974408600,442034.834307921,1928.453439838,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.087000000,1.087000000,1087000,10298,2668,2919,2.150036630,2.352307692,gpio35,gpio34,1.959261541,1.974584228,459473.993279214,2079.167559103,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.088000000,1.088000000,1088000,10299,2653,2840,2.137948718,2.288644689,gpio35,gpio34,1.959590925,1.974747593,384666.397673173,1933.985979633,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.089000000,1.089000000,1089000,10300,2620,2751,2.111355311,2.216923077,gpio35,gpio34,1.959848257,1.974884200,300522.455028212,1617.226687450,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.090000000,1.090000000,1090000,10301,2549,2641,2.054139194,2.128278388,gpio35,gpio34,1.960016687,1.974963455,196699.231593389,938.258044385,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.091000000,1.091000000,1091000,10302,2458,2443,1.980805861,1.968717949,gpio35,gpio34,1.960025388,1.974969298,10161.670598165,69.165154083,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.092000000,1.092000000,1092000,10303,2362,2235,1.903443223,1.801098901,gpio35,gpio34,1.959866462,1.974897772,-185600.507470589,-846.759447300,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.093000000,1.093000000,1093000,10304,2295,2103,1.849450549,1.694725275,gpio35,gpio34,1.959601320,1.974772325,-309642.148138872,-1485.103461053,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.094000000,1.094000000,1094000,10305,2260,2039,1.821245421,1.643150183,gpio35,gpio34,1.959284869,1.974618798,-369563.895651704,-1817.523985384,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.095000000,1.095000000,1095000,10306,2218,1991,1.787399267,1.604468864,gpio35,gpio34,1.958930053,1.974431578,-414367.874001781,-2216.393214748,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.096000000,1.096000000,1096000,10307,2193,1975,1.767252747,1.591575092,gpio35,gpio34,1.958562698,1.974224399,-429011.353543022,-2452.680841385,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.097000000,1.097000000,1097000,10308,2232,2034,1.798681319,1.639120879,gpio35,gpio34,1.958243257,1.974048856,-373056.529845771,-2078.161889575,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.098000000,1.098000000,1098000,10309,2295,2200,1.849450549,1.772893773,gpio35,gpio34,1.958057907,1.973924258,-216458.306382781,-1475.053597661,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
1.099000000,1.099000000,1099000,10310,2382,2389,1.919560440,1.925201465,gpio35,gpio34,1.958025051,1.973869894,-38371.025483842,-643.584554982,320082.457566326,1613.035837764,261330.890400601,1302.777542193,318322.041755971,1594.441042380,259893.601288623,1287.759350247,-76.061601,-81.843324,-5.781723,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,417,0,0,47516,1,1009
