host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.100000000,1.100000000,1100000,10311,2461,2530,1.983223443,2.038827839,gpio35,gpio34,1.958105853,1.973879248,94364.625888469,110.731732303,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,1,0,47516,1,1009
1.101000000,1.101000000,1101000,10312,2546,2667,2.051721612,2.149230769,gpio35,gpio34,1.958296978,1.973957090,223203.079755597,921.534668064,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.102000000,1.102000000,1102000,10313,2622,2804,2.112967033,2.259633700,gpio35,gpio34,1.958598315,1.974096100,351912.695168858,1645.665353744,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.103000000,1.103000000,1103000,10314,2667,2909,2.149230769,2.344249084,gpio35,gpio34,1.958983966,1.974271235,450377.906136220,2073.326924122,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.104000000,1.104000000,1104000,10315,2681,2926,2.160512821,2.357948718,gpio35,gpio34,1.959382931,1.974457476,465926.491108780,2204.815848315,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.105000000,1.105000000,1105000,10316,2649,2826,2.134725275,2.277362637,gpio35,gpio34,1.959700910,1.974617744,371349.018272403,1897.325887057,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.106000000,1.106000000,1106000,10317,2600,2702,2.095238095,2.177435897,gpio35,gpio34,1.959918645,1.974738364,254279.351785999,1427.960682262,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.107000000,1.107000000,1107000,10318,2526,2569,2.035604396,2.070256410,gpio35,gpio34,1.960028983,1.974799230,128856.715795007,720.560822820,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.108000000,1.108000000,1108000,10319,2431,2388,1.959047619,1.924395604,gpio35,gpio34,1.959993350,1.974783479,-41614.039805722,-186.475013437,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.109000000,1.109000000,1109000,10320,2341,2198,1.886520147,1.771282051,gpio35,gpio34,1.959804638,1.974695215,-220384.363821925,-1044.903009888,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.110000000,1.110000000,1110000,10321,2277,2064,1.834945055,1.663296703,gpio35,gpio34,1.959508130,1.974555465,-346273.451560762,-1654.428397697,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.111000000,1.111000000,1111000,10322,2245,2001,1.809157509,1.612527473,gpio35,gpio34,1.959161150,1.974390067,-405217.452306720,-1958.059114708,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.112000000,1.112000000,1112000,10323,2212,1974,1.782564103,1.590769231,gpio35,gpio34,1.958792758,1.974198241,-430222.352367635,-2270.926361797,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.113000000,1.113000000,1113000,10324,2206,1992,1.777728938,1.605274725,gpio35,gpio34,1.958439240,1.974001772,-412852.051673119,-2325.896400200,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.114000000,1.114000000,1114000,10325,2249,2080,1.812380952,1.676190476,gpio35,gpio34,1.958156991,1.973840151,-329621.038837611,-1913.343589655,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.115000000,1.115000000,1115000,10326,2331,2241,1.878461538,1.805934066,gpio35,gpio34,1.958004768,1.973744773,-177771.828182892,-1129.137060954,310873.945697969,1571.880631377,253812.613316255,1269.538306356,309670.721003430,1559.662145133,252830.242138631,1259.669976648,-80.757082,-86.917117,-6.160035,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,418,0,0,47516,1,1009
1.116000000,1.116000000,1116000,10327,2418,2436,1.948571429,1.963076923,gpio35,gpio34,1.958009840,1.973719599,5923.459018562,-298.013934811,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,1,0,47516,1,1009
1.117000000,1.117000000,1117000,10328,2502,2613,2.016263736,2.105714286,gpio35,gpio34,1.958157545,1.973762143,172494.972590667,503.657585823,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.118000000,1.118000000,1118000,10329,2573,2726,2.073479853,2.196776557,gpio35,gpio34,1.958396164,1.973861861,278668.524988229,1180.505344615,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.119000000,1.119000000,1119000,10330,2640,2832,2.127472527,2.282197802,gpio35,gpio34,1.958719965,1.974015472,378148.095589224,1818.515612471,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.120000000,1.120000000,1120000,10331,2673,2885,2.154065934,2.324908425,gpio35,gpio34,1.959086154,1.974195522,427649.067056627,2131.522403062,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.121000000,1.121000000,1121000,10332,2689,2915,2.166959707,2.349084249,gpio35,gpio34,1.959476152,1.974388286,455454.881893151,2282.033453364,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.122000000,1.122000000,1122000,10333,2643,2806,2.129890110,2.261245421,gpio35,gpio34,1.959777921,1.974543788,352417.841494916,1840.904023384,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.123000000,1.123000000,1123000,10334,2575,2655,2.075091575,2.139560440,gpio35,gpio34,1.959957704,1.974644336,209956.988672067,1190.332185366,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.124000000,1.124000000,1124000,10335,2501,2501,2.015457875,2.015457875,gpio35,gpio34,1.960013204,1.974685150,64815.250311683,483.169954421,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.125000000,1.125000000,1125000,10336,2406,2327,1.938901099,1.875238095,gpio35,gpio34,1.959928429,1.974649366,-99003.655579395,-423.628490968,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.126000000,1.126000000,1126000,10337,2318,2160,1.867985348,1.740659341,gpio35,gpio34,1.959709160,1.974542701,-256070.934320412,-1262.739012352,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.127000000,1.127000000,1127000,10338,2259,2035,1.820439560,1.639926740,gpio35,gpio34,1.959389377,1.974388598,-373454.296317676,-1824.345760189,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.128000000,1.128000000,1128000,10339,2228,1975,1.795457875,1.591575092,gpio35,gpio34,1.959021563,1.974209668,-429547.769828519,-2118.266399044,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.129000000,1.129000000,1129000,10340,2210,1961,1.780952381,1.580293040,gpio35,gpio34,1.958642834,1.974016410,-442293.838547028,-2287.871026938,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.130000000,1.130000000,1130000,10341,2218,2012,1.787399267,1.621391941,gpio35,gpio34,1.958305584,1.973829793,-393854.656072395,-2209.261869558,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.131000000,1.131000000,1131000,10342,2278,2131,1.835750916,1.717289377,gpio35,gpio34,1.958064567,1.973691714,-281468.061265454,-1634.642960046,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.132000000,1.132000000,1132000,10343,2360,2296,1.901831502,1.850256410,gpio35,gpio34,1.957956759,1.973619854,-125902.541734497,-850.715131974,321311.293321050,1621.885160047,262334.171693739,1309.924747521,320301.286278332,1614.065018965,261509.552807121,1303.608766227,-84.129458,-89.050811,-4.921354,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,419,0,0,47516,1,1009
1.133000000,1.133000000,1133000,10344,2438,2488,1.964688645,2.004981685,gpio35,gpio34,1.958003784,1.973610923,54917.529790151,-105.731874907,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,1,0,47516,1,1009
1.134000000,1.134000000,1134000,10345,2532,2667,2.040439560,2.149230769,gpio35,gpio34,1.958195011,1.973677752,223322.280218391,791.148971608,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.135000000,1.135000000,1135000,10346,2599,2778,2.094432234,2.238681319,gpio35,gpio34,1.958475497,1.973798506,327562.774381420,1429.548595837,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.136000000,1.136000000,1136000,10347,2642,2839,2.129084249,2.287838828,gpio35,gpio34,1.958804861,1.973953792,384643.254877651,1838.345961386,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.137000000,1.137000000,1137000,10348,2684,2890,2.162930403,2.328937729,gpio35,gpio34,1.959174994,1.974142768,432255.500258860,2237.194368774,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.138000000,1.138000000,1138000,10349,2689,2891,2.166959707,2.329743590,gpio35,gpio34,1.959545562,1.974335585,432764.360222054,2282.657978375,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.139000000,1.139000000,1139000,10350,2623,2770,2.113772894,2.232234432,gpio35,gpio34,1.959818251,1.974475023,318456.624784058,1650.724707990,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.140000000,1.140000000,1140000,10351,2547,2589,2.052527473,2.086373626,gpio35,gpio34,1.959944806,1.974553075,147796.269274340,924.021762935,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.141000000,1.141000000,1141000,10352,2468,2420,1.988864469,1.950183150,gpio35,gpio34,1.959935045,1.974567386,-11400.040318437,169.425038442,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.142000000,1.142000000,1142000,10353,2387,2282,1.923589744,1.838974359,gpio35,gpio34,1.959814084,1.974516409,-141262.574234587,-603.497410914,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.143000000,1.143000000,1143000,10354,2303,2136,1.855897436,1.721318681,gpio35,gpio34,1.959575589,1.974397790,-278524.169324444,-1404.267420203,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.144000000,1.144000000,1144000,10355,2238,2008,1.803516484,1.618168498,gpio35,gpio34,1.959234182,1.974226909,-398708.424477062,-2022.973604395,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.145000000,1.145000000,1145000,10356,2221,1962,1.789816850,1.581098901,gpio35,gpio34,1.958856046,1.974042498,-441601.027371408,-2183.133364290,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.146000000,1.146000000,1146000,10357,2212,1960,1.782564103,1.579487179,gpio35,gpio34,1.958476677,1.973851020,-443041.657270942,-2266.811678072,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.147000000,1.147000000,1147000,10358,2245,2071,1.809157509,1.668937729,gpio35,gpio34,1.958187139,1.973686327,-338134.799170424,-1949.719560190,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.148000000,1.148000000,1148000,10359,2302,2185,1.855091575,1.760805861,gpio35,gpio34,1.957989757,1.973567732,-230509.501537648,-1403.980675369,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
1.149000000,1.149000000,1149000,10360,2390,2353,1.926007326,1.896190476,gpio35,gpio34,1.957927958,1.973520171,-72171.594176061,-563.042544818,312336.582136815,1589.184728754,255006.780862337,1283.514058737,311975.720339209,1584.319647929,254712.155734809,1279.584748618,-88.206842,-93.605341,-5.398499,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,420,0,0,47516,1,1009
