host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.150000000,1.150000000,1150000,10361,2484,2538,2.001758242,2.045274725,gpio35,gpio34,1.958015305,1.973548409,102006.938156860,334.295612367,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,1,0,47516,1,1009
1.151000000,1.151000000,1151000,10362,2565,2714,2.067032967,2.187106227,gpio35,gpio34,1.958244396,1.973641894,267541.252786374,1106.714341072,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.152000000,1.152000000,1152000,10363,2627,2821,2.116996337,2.273333333,gpio35,gpio34,1.958559485,1.973785248,367973.066123024,1697.097595962,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.153000000,1.153000000,1153000,10364,2662,2869,2.145201465,2.312014652,gpio35,gpio34,1.958912940,1.973956665,412778.635302630,2029.306126157,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.154000000,1.154000000,1154000,10365,2688,2889,2.166153846,2.328131868,gpio35,gpio34,1.959282159,1.974148862,431188.165936381,2275.321000676,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.155000000,1.155000000,1155000,10366,2682,2865,2.161318681,2.308791209,gpio35,gpio34,1.959631668,1.974336032,408170.206647580,2215.804714911,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.156000000,1.156000000,1156000,10367,2607,2730,2.100879121,2.200000000,gpio35,gpio34,1.959872036,1.974462575,280711.448874821,1498.076850643,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.157000000,1.157000000,1157000,10368,2523,2537,2.033186813,2.044468864,gpio35,gpio34,1.959956633,1.974521299,98795.452979580,695.205267093,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.158000000,1.158000000,1158000,10369,2437,2359,1.963882784,1.901025641,gpio35,gpio34,1.959897702,1.974510661,-68821.894967976,-125.943766462,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.159000000,1.159000000,1159000,10370,2359,2223,1.901025641,1.791428571,gpio35,gpio34,1.959729233,1.974437175,-196744.776102572,-869.950364631,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.160000000,1.160000000,1160000,10371,2281,2093,1.838168498,1.686666667,gpio35,gpio34,1.959456170,1.974300907,-318893.041575317,-1613.212956202,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.161000000,1.161000000,1161000,10372,2230,1991,1.797069597,1.604468864,gpio35,gpio34,1.959101183,1.974123676,-414567.925805915,-2098.147943742,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.162000000,1.162000000,1162000,10373,2212,1958,1.782564103,1.577875458,gpio35,gpio34,1.958719957,1.973932116,-445210.168174047,-2267.772690091,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.163000000,1.163000000,1163000,10374,2211,1970,1.781758242,1.587545788,gpio35,gpio34,1.958348783,1.973739942,-433471.572444441,-2275.045078195,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.164000000,1.164000000,1164000,10375,2261,2098,1.822051282,1.690695971,gpio35,gpio34,1.958081130,1.973588253,-312575.321550054,-1795.761993415,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.165000000,1.165000000,1165000,10376,2328,2242,1.876043956,1.806739927,gpio35,gpio34,1.957929789,1.973490709,-176742.119491318,-1154.775458220,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.166000000,1.166000000,1166000,10377,2420,2415,1.950183150,1.946153846,gpio35,gpio34,1.957918013,1.973467402,-13752.402194514,-275.925889710,309280.933997067,1577.523934634,252512.001063459,1274.096152236,308762.459992912,1572.348966622,252088.693662656,1269.916559973,-80.707725,-86.646663,-5.938938,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,421,0,0,47516,1,1009
1.167000000,1.167000000,1167000,10378,2509,2585,2.021904762,2.083150183,gpio35,gpio34,1.958043245,1.973515839,146250.978994635,573.424346850,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,1,0,47516,1,1009
1.168000000,1.168000000,1168000,10379,2590,2739,2.087179487,2.207252747,gpio35,gpio34,1.958292455,1.973629503,291036.509387352,1345.603946821,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.169000000,1.169000000,1169000,10380,2647,2856,2.133113553,2.301538462,gpio35,gpio34,1.958635701,1.973788987,400855.982101928,1888.047508134,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.170000000,1.170000000,1170000,10381,2673,2893,2.154065934,2.331355311,gpio35,gpio34,1.959008420,1.973969264,435276.398267575,2134.203641271,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.171000000,1.171000000,1171000,10382,2688,2892,2.166153846,2.330549451,gpio35,gpio34,1.959379961,1.974161448,433900.006405855,2275.171849541,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.172000000,1.172000000,1172000,10383,2650,2810,2.135531136,2.264468864,gpio35,gpio34,1.959685050,1.974322818,356294.638396330,1910.370567517,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.173000000,1.173000000,1173000,10384,2591,2680,2.087985348,2.159706960,gpio35,gpio34,1.959885072,1.974436480,233593.333509086,1345.590710101,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.174000000,1.174000000,1174000,10385,2494,2488,2.009816850,2.004981685,gpio35,gpio34,1.959930169,1.974471861,52665.571192662,418.849522369,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.175000000,1.175000000,1175000,10386,2410,2302,1.942124542,1.855091575,gpio35,gpio34,1.959825330,1.974439513,-122434.570580728,-382.942833853,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.176000000,1.176000000,1176000,10387,2329,2168,1.876849817,1.747106227,gpio35,gpio34,1.959612611,1.974341924,-248421.608112806,-1155.312915337,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.177000000,1.177000000,1177000,10388,2263,2049,1.823663004,1.651208791,gpio35,gpio34,1.959304207,1.974191245,-360165.926655561,-1783.808214829,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.178000000,1.178000000,1178000,10389,2236,1995,1.801904762,1.607692308,gpio35,gpio34,1.958952595,1.974018958,-410625.995755351,-2039.608748053,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.179000000,1.179000000,1179000,10390,2210,1958,1.780952381,1.577875458,gpio35,gpio34,1.958571518,1.973825892,-445036.641907344,-2285.613319950,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.180000000,1.180000000,1180000,10391,2233,2014,1.799487179,1.623003663,gpio35,gpio34,1.958235950,1.973651553,-391889.139312087,-2063.904008367,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.181000000,1.181000000,1181000,10392,2284,2133,1.840586081,1.718901099,gpio35,gpio34,1.957996616,1.973518488,-279504.510021906,-1575.291903863,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.182000000,1.182000000,1182000,10393,2363,2313,1.904249084,1.863956044,gpio35,gpio34,1.957902575,1.973449218,-109824.222090403,-820.043909229,312589.183492668,1606.596632582,255213.016898336,1297.576881610,312106.148579877,1603.723561948,254818.643695837,1295.256429819,-73.534218,-78.785715,-5.251497,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,422,0,0,47516,1,1009
1.183000000,1.183000000,1183000,10394,2451,2480,1.975164835,1.998534799,gpio35,gpio34,1.957943207,1.973450934,47451.884528285,20.310284556,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,1,0,47516,1,1009
1.184000000,1.184000000,1184000,10395,2536,2646,2.043663004,2.132307692,gpio35,gpio34,1.958117572,1.973521146,203629.599576901,831.203641765,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.185000000,1.185000000,1185000,10396,2610,2777,2.103296703,2.237875458,gpio35,gpio34,1.958397330,1.973650921,326712.095689625,1536.344336883,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.186000000,1.186000000,1186000,10397,2664,2882,2.146813187,2.322490842,gpio35,gpio34,1.958761423,1.973824084,425202.507256466,2049.976675424,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.187000000,1.187000000,1187000,10398,2686,2907,2.164542125,2.342637363,gpio35,gpio34,1.959145299,1.974014802,448305.191335527,2257.810236218,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.188000000,1.188000000,1188000,10399,2687,2881,2.165347985,2.321684982,gpio35,gpio34,1.959507839,1.974206135,423387.884094421,2265.092586776,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.189000000,1.189000000,1189000,10400,2633,2762,2.121831502,2.225787546,gpio35,gpio34,1.959774118,1.974353760,310971.756059459,1747.658811311,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.190000000,1.190000000,1190000,10401,2561,2625,2.063809524,2.115384615,gpio35,gpio34,1.959929729,1.974443216,181727.965810382,1059.019575328,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.191000000,1.191000000,1191000,10402,2470,2431,1.990476190,1.959047619,gpio35,gpio34,1.959928847,1.974459249,-1030.162065247,189.805923495,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.192000000,1.192000000,1192000,10403,2380,2249,1.917948718,1.812380952,gpio35,gpio34,1.959781299,1.974402738,-172312.146251569,-668.998353893,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.193000000,1.193000000,1193000,10404,2309,2118,1.860732601,1.706813187,gpio35,gpio34,1.959528331,1.974289068,-295425.959817618,-1345.680771916,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.194000000,1.194000000,1194000,10405,2248,2014,1.811575092,1.623003663,gpio35,gpio34,1.959191806,1.974126354,-393006.542056879,-1926.284899581,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.195000000,1.195000000,1195000,10406,2226,1979,1.793846154,1.594798535,gpio35,gpio34,1.958827413,1.973946074,-425552.576735666,-2134.242152150,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.196000000,1.196000000,1196000,10407,2211,1969,1.781758242,1.586739927,gpio35,gpio34,1.958455325,1.973753886,-434538.178793457,-2275.210321909,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.197000000,1.197000000,1197000,10408,2247,2050,1.810769231,1.652014652,gpio35,gpio34,1.958148885,1.973590902,-357873.288074997,-1929.489323001,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.198000000,1.198000000,1198000,10409,2307,2185,1.859120879,1.760805861,gpio35,gpio34,1.957951542,1.973476432,-230464.827220810,-1355.150186036,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
1.199000000,1.199000000,1199000,10410,2392,2372,1.927619048,1.911501832,gpio35,gpio34,1.957905092,1.973430574,-54245.770727939,-542.881368356,320707.500719359,1630.415961278,261841.206039148,1316.814697515,319759.325839403,1625.049860012,261067.069938350,1312.480735396,-76.741978,-81.461630,-4.719652,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,423,0,0,47516,1,1009
