host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.200000000,1.200000000,1200000,10411,2479,2541,1.997728938,2.047692308,gpio35,gpio34,1.957994879,1.973454873,104856.988366291,287.655502094,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,1,0,47516,1,1009
1.201000000,1.201000000,1201000,10412,2552,2683,2.056556777,2.162124542,gpio35,gpio34,1.958199009,1.973537975,238390.527188205,983.799584558,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.202000000,1.202000000,1202000,10413,2630,2814,2.119413919,2.267692308,gpio35,gpio34,1.958508502,1.973683850,361438.262373317,1726.948326908,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.203000000,1.203000000,1203000,10414,2671,2877,2.152454212,2.318461538,gpio35,gpio34,1.958868455,1.973862621,420367.098308462,2116.367971137,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.204000000,1.204000000,1204000,10415,2692,2910,2.169377289,2.345054945,gpio35,gpio34,1.959254642,1.974058135,451003.541504093,2314.594979841,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.205000000,1.205000000,1205000,10416,2663,2838,2.146007326,2.287032967,gpio35,gpio34,1.959582420,1.974230085,382792.224593996,2035.615721834,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.206000000,1.206000000,1206000,10417,2611,2715,2.104102564,2.187912088,gpio35,gpio34,1.959810750,1.974359957,266652.230364722,1537.491744822,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.207000000,1.207000000,1207000,10418,2531,2567,2.039633700,2.068644689,gpio35,gpio34,1.959919584,1.974425231,127100.489543361,772.741389553,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.208000000,1.208000000,1208000,10419,2445,2374,1.970329670,1.913113553,gpio35,gpio34,1.959872778,1.974421135,-54661.895392548,-48.485180124,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.209000000,1.209000000,1209000,10420,2353,2203,1.896190476,1.775311355,gpio35,gpio34,1.959688216,1.974342905,-215537.977747564,-926.131487996,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.210000000,1.210000000,1210000,10421,2285,2076,1.841391941,1.672967033,gpio35,gpio34,1.959401495,1.974209954,-334844.103628306,-1573.936290503,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.211000000,1.211000000,1211000,10422,2253,2009,1.815604396,1.618974359,gpio35,gpio34,1.959061068,1.974051348,-397563.995576007,-1877.647499622,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.212000000,1.212000000,1212000,10423,2218,1965,1.787399267,1.583516484,gpio35,gpio34,1.958685523,1.973864696,-438575.511972349,-2209.675479914,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.213000000,1.213000000,1213000,10424,2214,1983,1.784175824,1.598021978,gpio35,gpio34,1.958324860,1.973675007,-421196.858118228,-2245.626447610,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.214000000,1.214000000,1214000,10425,2266,2092,1.826080586,1.685860806,gpio35,gpio34,1.958052396,1.973527413,-318194.075743768,-1747.292459872,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.215000000,1.215000000,1215000,10426,2337,2250,1.883296703,1.813186813,gpio35,gpio34,1.957907530,1.973437182,-169179.638442501,-1068.193751035,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.216000000,1.216000000,1216000,10427,2428,2430,1.956630037,1.958241758,gpio35,gpio34,1.957907864,1.973420375,390.324617423,-198.970925026,313114.292623890,1595.009196577,255641.741539678,1288.218223206,312688.850519988,1592.979682279,255294.389908251,1286.579074474,-80.718334,-86.221924,-5.503590,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,424,0,0,47516,1,1009
1.217000000,1.217000000,1217000,10428,2512,2606,2.024322344,2.100073260,gpio35,gpio34,1.958050030,1.973471277,166026.255860476,602.601552599,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,1,0,47516,1,1009
1.218000000,1.218000000,1218000,10429,2585,2730,2.083150183,2.200000000,gpio35,gpio34,1.958291980,1.973580956,282558.547072748,1298.430689011,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.219000000,1.219000000,1219000,10430,2648,2844,2.133919414,2.291868132,gpio35,gpio34,1.958625556,1.973741294,389563.151359280,1898.162388347,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.220000000,1.220000000,1220000,10431,2680,2891,2.159706960,2.329743590,gpio35,gpio34,1.958996674,1.973927260,433406.014990197,2201.549371368,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.221000000,1.221000000,1221000,10432,2693,2904,2.170183150,2.340219780,gpio35,gpio34,1.959377897,1.974123516,445207.110000091,2323.369912320,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.222000000,1.222000000,1222000,10433,2647,2806,2.133113553,2.261245421,gpio35,gpio34,1.959679764,1.974282506,352532.587471729,1882.199145881,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.223000000,1.223000000,1223000,10434,2591,2667,2.087985348,2.149230769,gpio35,gpio34,1.959869315,1.974396209,221365.005464335,1346.067942269,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.224000000,1.224000000,1224000,10435,2501,2486,2.015457875,2.003369963,gpio35,gpio34,1.959912816,1.974437270,50801.741573936,486.107402863,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.225000000,1.225000000,1225000,10436,2413,2316,1.944542125,1.866373626,gpio35,gpio34,1.959819277,1.974407375,-109238.688954593,-353.912854416,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.226000000,1.226000000,1226000,10437,2328,2157,1.876043956,1.738241758,gpio35,gpio34,1.959597699,1.974309012,-258766.808954614,-1164.472609056,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.227000000,1.227000000,1227000,10438,2266,2042,1.826080586,1.645567766,gpio35,gpio34,1.959283669,1.974160783,-366736.320442717,-1754.798105677,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.228000000,1.228000000,1228000,10439,2238,1981,1.803516484,1.596410256,gpio35,gpio34,1.958920796,1.973990139,-423777.627392887,-2020.167809805,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.229000000,1.229000000,1229000,10440,2215,1962,1.784981685,1.581098901,gpio35,gpio34,1.958542974,1.973801131,-441235.043571095,-2237.571340258,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.230000000,1.230000000,1230000,10441,2223,2003,1.791428571,1.614139194,gpio35,gpio34,1.958198570,1.973618758,-402208.074525964,-2159.012482566,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.231000000,1.231000000,1231000,10442,2283,2137,1.839780220,1.722124542,gpio35,gpio34,1.957962496,1.973484920,-275696.394348780,-1584.443822440,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.232000000,1.232000000,1232000,10443,2363,2304,1.904249084,1.856703297,gpio35,gpio34,1.957861237,1.973415684,-118254.415557834,-819.646515094,309801.650641911,1571.738091576,252937.139465227,1269.423183278,309335.182348002,1568.593523583,252556.292056350,1266.883455104,-73.529388,-79.089228,-5.559841,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,425,0,0,47516,1,1009
1.233000000,1.233000000,1233000,10444,2455,2484,1.978388278,2.001758242,gpio35,gpio34,1.957905134,1.973420656,51264.622279206,58.867924473,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,1,0,47516,1,1009
1.234000000,1.234000000,1234000,10445,2539,2660,2.046080586,2.143589744,gpio35,gpio34,1.958090819,1.973493316,216849.679224597,860.182563248,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.235000000,1.235000000,1235000,10446,2608,2780,2.101684982,2.240293040,gpio35,gpio34,1.958373021,1.973621508,329566.685159694,1517.593475474,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.236000000,1.236000000,1236000,10447,2651,2846,2.136336996,2.293479853,gpio35,gpio34,1.958708128,1.973784223,391350.739062410,1926.302796142,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.237000000,1.237000000,1237000,10448,2687,2901,2.165347985,2.337802198,gpio35,gpio34,1.959087222,1.973975787,442720.738813246,2267.822281932,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.238000000,1.238000000,1238000,10449,2690,2885,2.167765568,2.324908425,gpio35,gpio34,1.959453043,1.974169577,427220.170659190,2294.174942032,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.239000000,1.239000000,1239000,10450,2633,2770,2.121831502,2.232234432,gpio35,gpio34,1.959725824,1.974317239,318564.672191473,1748.091601830,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.240000000,1.240000000,1240000,10451,2543,2600,2.049304029,2.095238095,gpio35,gpio34,1.959861337,1.974392226,158256.478732326,887.729038764,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.241000000,1.241000000,1241000,10452,2472,2424,1.992087912,1.953406593,gpio35,gpio34,1.959854882,1.974409921,-7538.099314077,209.489893348,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.242000000,1.242000000,1242000,10453,2384,2258,1.921172161,1.819633700,gpio35,gpio34,1.959714661,1.974356684,-163755.728147907,-630.253746422,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.243000000,1.243000000,1243000,10454,2310,2132,1.861538462,1.718095238,gpio35,gpio34,1.959473041,1.974243865,-282172.520814796,-1335.595391434,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.244000000,1.244000000,1244000,10455,2246,2008,1.809963370,1.618168498,gpio35,gpio34,1.959131737,1.974079585,-398588.665762114,-1944.830086862,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.245000000,1.245000000,1245000,10456,2224,1968,1.792234432,1.585934066,gpio35,gpio34,1.958758539,1.973897740,-435834.695634458,-2152.768794244,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.246000000,1.246000000,1246000,10457,2214,1963,1.784175824,1.581904762,gpio35,gpio34,1.958381685,1.973708018,-440104.438256087,-2246.017633390,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.247000000,1.247000000,1247000,10458,2246,2058,1.809963370,1.658461538,gpio35,gpio34,1.958081765,1.973544273,-350258.364789827,-1938.486470347,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.248000000,1.248000000,1248000,10459,2305,2181,1.857509158,1.757582418,gpio35,gpio34,1.957881266,1.973428238,-234150.904420358,-1373.678497028,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
1.249000000,1.249000000,1249000,10460,2382,2361,1.919560440,1.902637363,gpio35,gpio34,1.957826022,1.973374370,-64515.970094456,-637.712437390,322151.441273886,1638.974523807,263020.109355716,1323.727069079,321082.832148815,1633.146316079,262147.644878068,1319.019884055,-76.602385,-81.893478,-5.291094,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,426,0,0,47516,1,1009
