host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.250000000,1.250000000,1250000,10461,2485,2541,2.002564103,2.047692308,gpio35,gpio34,1.957915888,1.973403560,104949.329297120,345.561836834,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,1,0,47516,1,1009
1.251000000,1.251000000,1251000,10462,2566,2708,2.067838828,2.182271062,gpio35,gpio34,1.958140243,1.973497995,262010.662364420,1117.969299315,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.252000000,1.252000000,1252000,10463,2632,2818,2.121025641,2.270915751,gpio35,gpio34,1.958453019,1.973645523,365271.352681850,1746.501942423,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.253000000,1.253000000,1253000,10464,2669,2874,2.150842491,2.316043956,gpio35,gpio34,1.958810610,1.973822720,417608.547282518,2097.741389860,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.254000000,1.254000000,1254000,10465,2694,2899,2.170989011,2.336190476,gpio35,gpio34,1.959187990,1.974019886,440718.825321553,2334.147668321,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.255000000,1.255000000,1255000,10466,2684,2864,2.162930403,2.307985348,gpio35,gpio34,1.959536787,1.974208797,407339.065275387,2236.411912712,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.256000000,1.256000000,1256000,10467,2610,2724,2.103296703,2.195164835,gpio35,gpio34,1.959772415,1.974337885,275175.561326737,1528.203602040,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.257000000,1.257000000,1257000,10468,2527,2538,2.036410256,2.045274725,gpio35,gpio34,1.959857918,1.974399957,99852.909563213,734.842052532,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.258000000,1.258000000,1258000,10469,2445,2365,1.970329670,1.905860806,gpio35,gpio34,1.959803920,1.974395887,-63059.918523664,-48.185974632,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.259000000,1.259000000,1259000,10470,2357,2205,1.899413919,1.776923077,gpio35,gpio34,1.959621040,1.974320905,-213575.332757568,-887.671938533,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.260000000,1.260000000,1260000,10471,2287,2085,1.843003663,1.680219780,gpio35,gpio34,1.959341638,1.974189587,-326295.613039132,-1554.595522178,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.261000000,1.261000000,1261000,10472,2254,2014,1.816410256,1.623003663,gpio35,gpio34,1.959005300,1.974031808,-392788.515331233,-1867.866232859,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.262000000,1.262000000,1262000,10473,2219,1960,1.788205128,1.579487179,gpio35,gpio34,1.958625782,1.973845981,-443215.961842346,-2199.903994418,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.263000000,1.263000000,1263000,10474,2216,1975,1.785787546,1.591575092,gpio35,gpio34,1.958258732,1.973657923,-428656.013928713,-2226.324572805,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.264000000,1.264000000,1264000,10475,2267,2100,1.826886447,1.692307692,gpio35,gpio34,1.957992780,1.973511151,-310587.924983200,-1737.550047736,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.265000000,1.265000000,1265000,10476,2330,2236,1.877655678,1.801904762,gpio35,gpio34,1.957836692,1.973415296,-182285.634028653,-1134.782367664,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.266000000,1.266000000,1266000,10477,2423,2421,1.952600733,1.950989011,gpio35,gpio34,1.957829845,1.973394481,-7996.987655879,-246.412631450,311273.421560159,1585.688730025,254138.764844687,1280.690495537,310867.788338411,1583.315103784,253807.586148355,1278.773422843,-80.656444,-86.253931,-5.597486,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,427,0,0,47516,1,1009
1.267000000,1.267000000,1267000,10478,2513,2586,2.025128205,2.083956044,gpio35,gpio34,1.957955971,1.973446215,147295.060801468,612.448252646,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,1,0,47516,1,1009
1.268000000,1.268000000,1268000,10479,2592,2731,2.088791209,2.200805861,gpio35,gpio34,1.958198821,1.973561560,283609.507941305,1365.508507122,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.269000000,1.269000000,1269000,10480,2651,2850,2.136336996,2.296703297,gpio35,gpio34,1.958537325,1.973724336,395318.638584232,1927.012485464,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.270000000,1.270000000,1270000,10481,2680,2893,2.159706960,2.331355311,gpio35,gpio34,1.958910143,1.973910318,435391.284874113,2201.750136006,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.271000000,1.271000000,1271000,10482,2693,2895,2.170183150,2.332967033,gpio35,gpio34,1.959284200,1.974106591,436838.124516144,2323.570476192,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.272000000,1.272000000,1272000,10483,2650,2808,2.135531136,2.262857143,gpio35,gpio34,1.959587773,1.974268016,354524.241071245,1911.019991572,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.273000000,1.273000000,1273000,10484,2589,2675,2.086373626,2.155677656,gpio35,gpio34,1.959783863,1.974380121,229001.360190968,1327.159163144,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.274000000,1.274000000,1274000,10485,2499,2487,2.013846154,2.004175824,gpio35,gpio34,1.959828255,1.974419587,51842.651701674,467.217532517,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.275000000,1.275000000,1275000,10486,2414,2310,1.945347985,1.861538462,gpio35,gpio34,1.959729965,1.974390516,-114786.627981152,-344.163352509,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.276000000,1.276000000,1276000,10487,2336,2171,1.882490842,1.749523810,gpio35,gpio34,1.959519759,1.974298616,-245486.890773092,-1087.951731092,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.277000000,1.277000000,1277000,10488,2268,2048,1.827692308,1.650402930,gpio35,gpio34,1.959210642,1.974152010,-360998.605886999,-1735.594713356,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.278000000,1.278000000,1278000,10489,2237,1989,1.802710623,1.602857143,gpio35,gpio34,1.958854289,1.973980568,-416163.419624820,-2029.604103258,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.279000000,1.279000000,1279000,10490,2213,1961,1.783369963,1.580293040,gpio35,gpio34,1.958475727,1.973789958,-442098.489181870,-2256.538358212,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.280000000,1.280000000,1280000,10491,2223,1996,1.791428571,1.608498168,gpio35,gpio34,1.958125750,1.973607596,-408717.349471844,-2158.880211914,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.281000000,1.281000000,1281000,10492,2284,2139,1.840586081,1.723736264,gpio35,gpio34,1.957891360,1.973474575,-273729.120848640,-1574.771523265,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.282000000,1.282000000,1282000,10493,2365,2309,1.905860806,1.860732601,gpio35,gpio34,1.957794202,1.973406961,-113465.762940836,-800.443727424,311884.240435890,1590.502009294,254637.467091233,1284.577967836,311422.006471928,1587.739413285,254260.076795325,1282.346741502,-73.375835,-79.150859,-5.775024,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,428,0,0,47516,1,1009
1.283000000,1.283000000,1283000,10494,2453,2480,1.976776557,1.998534799,gpio35,gpio34,1.957834942,1.973410331,47578.447072512,39.890866179,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,1,0,47516,1,1009
1.284000000,1.284000000,1284000,10495,2538,2652,2.045274725,2.137142857,gpio35,gpio34,1.958014250,1.973482195,209402.728339300,850.764642807,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.285000000,1.285000000,1285000,10496,2610,2780,2.103296703,2.240293040,gpio35,gpio34,1.958296529,1.973612009,329656.104932904,1536.805455335,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.286000000,1.286000000,1286000,10497,2654,2852,2.138754579,2.298315018,gpio35,gpio34,1.958636547,1.973777152,397086.762196563,1955.035724818,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.287000000,1.287000000,1287000,10498,2689,2902,2.166959707,2.338608059,gpio35,gpio34,1.959016519,1.973970335,443745.448607001,2286.986316885,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.288000000,1.288000000,1288000,10499,2689,2884,2.166959707,2.324102564,gpio35,gpio34,1.959381605,1.974163324,426361.624816246,2284.699330568,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.289000000,1.289000000,1289000,10500,2635,2766,2.123443223,2.229010989,gpio35,gpio34,1.959651234,1.974312604,314883.638504013,1767.245948359,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.290000000,1.290000000,1290000,10501,2562,2619,2.064615385,2.110549451,gpio35,gpio34,1.959802133,1.974402907,176224.781737966,1069.046964445,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.291000000,1.291000000,1291000,10502,2473,2428,1.992893773,1.956630037,gpio35,gpio34,1.959798961,1.974421398,-3704.496563234,218.903606811,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.292000000,1.292000000,1292000,10503,2382,2254,1.919560440,1.816410256,gpio35,gpio34,1.959655572,1.974366537,-167454.882707436,-649.469929054,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.293000000,1.293000000,1293000,10504,2309,2123,1.860732601,1.710842491,gpio35,gpio34,1.959406759,1.974252903,-290573.553537029,-1345.252197090,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.294000000,1.294000000,1294000,10505,2247,2014,1.810769231,1.623003663,gpio35,gpio34,1.959070356,1.974089419,-392864.565499834,-1935.396914124,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.295000000,1.295000000,1295000,10506,2225,1972,1.793040293,1.589157509,gpio35,gpio34,1.958700443,1.973908370,-431998.550399346,-2143.345054679,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.296000000,1.296000000,1296000,10507,2214,1966,1.784175824,1.584322344,gpio35,gpio34,1.958326065,1.973718637,-437213.244629663,-2246.143478359,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.297000000,1.297000000,1297000,10508,2248,2055,1.811575092,1.656043956,gpio35,gpio34,1.958023783,1.973556494,-353016.755137746,-1919.531867883,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.298000000,1.298000000,1298000,10509,2307,2184,1.859120879,1.760000000,gpio35,gpio34,1.957825759,1.973442058,-231259.843597213,-1354.742849166,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
1.299000000,1.299000000,1299000,10510,2393,2370,1.928424908,1.909890110,gpio35,gpio34,1.957777823,1.973397041,-55981.107551417,-532.934278029,320826.245670626,1641.996151961,261938.155194316,1326.167504194,319872.193121245,1635.740088800,261159.220278250,1321.114759303,-77.045455,-81.761585,-4.716131,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,429,0,0,47516,1,1009
