host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.300000000,1.300000000,1300000,10511,2483,2543,2.000952381,2.049304029,gpio35,gpio34,1.957869349,1.973424596,106887.848733447,326.213127713,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,1,0,47516,1,1009
1.301000000,1.301000000,1301000,10512,2551,2684,2.055750916,2.162930403,gpio35,gpio34,1.958074410,1.973506923,239478.241231541,974.617848580,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.302000000,1.302000000,1302000,10513,2630,2814,2.119413919,2.267692308,gpio35,gpio34,1.958384028,1.973652830,361583.773239157,1727.315933461,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.303000000,1.303000000,1303000,10514,2671,2874,2.152454212,2.316043956,gpio35,gpio34,1.958741688,1.973831631,417689.117273078,2116.735210083,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.304000000,1.304000000,1304000,10515,2692,2904,2.169377289,2.340219780,gpio35,gpio34,1.959123166,1.974027177,445504.892059386,2314.961851548,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.305000000,1.305000000,1305000,10516,2664,2840,2.146813187,2.288644689,gpio35,gpio34,1.959452688,1.974199963,384827.997506355,2045.522387464,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.306000000,1.306000000,1306000,10517,2613,2719,2.105714286,2.191135531,gpio35,gpio34,1.959684371,1.974331477,270568.198431074,1556.928664580,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.307000000,1.307000000,1307000,10518,2532,2536,2.040439560,2.043663004,gpio35,gpio34,1.959768349,1.974397585,98073.500420804,782.618711598,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.308000000,1.308000000,1308000,10519,2443,2370,1.968717949,1.909890110,gpio35,gpio34,1.959718471,1.974391905,-58249.740012761,-67.238217784,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.309000000,1.309000000,1309000,10520,2354,2201,1.896996337,1.773699634,gpio35,gpio34,1.959532452,1.974314510,-217240.003596251,-916.245290236,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.310000000,1.310000000,1310000,10521,2289,2081,1.844615385,1.676996337,gpio35,gpio34,1.959249916,1.974184811,-329956.619206976,-1535.439496559,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.311000000,1.311000000,1311000,10522,2254,2013,1.816410256,1.622197802,gpio35,gpio34,1.958912864,1.974027036,-393622.514102551,-1867.809684854,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.312000000,1.312000000,1312000,10523,2221,1964,1.789816850,1.582710623,gpio35,gpio34,1.958536662,1.973842826,-439343.549297629,-2180.767181372,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.313000000,1.313000000,1313000,10524,2216,1979,1.785787546,1.594798535,gpio35,gpio34,1.958172924,1.973654771,-424787.473796542,-2226.287218161,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.314000000,1.314000000,1314000,10525,2267,2091,1.826886447,1.685054945,gpio35,gpio34,1.957899806,1.973508002,-318957.754416045,-1737.512730447,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.315000000,1.315000000,1315000,10526,2333,2235,1.880073260,1.801098901,gpio35,gpio34,1.957743005,1.973414568,-183118.169924444,-1106.124605309,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.316000000,1.316000000,1316000,10527,2425,2426,1.954212454,1.955018315,gpio35,gpio34,1.957740280,1.973395366,-3181.998235058,-227.323687652,311279.126588078,1592.145010575,254143.422707030,1285.904947138,310855.048055578,1589.971574663,253797.184361634,1284.149559298,-80.797329,-86.366903,-5.569574,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,430,0,0,47516,1,1009
1.317000000,1.317000000,1317000,10528,2513,2599,2.025128205,2.094432234,gpio35,gpio34,1.957876972,1.973447098,159634.158940490,612.437785912,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,1,0,47516,1,1009
1.318000000,1.318000000,1318000,10529,2590,2733,2.087179487,2.202417582,gpio35,gpio34,1.958121513,1.973560831,285583.996884208,1346.417729267,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.319000000,1.319000000,1319000,10530,2649,2847,2.134725275,2.294285714,gpio35,gpio34,1.958457677,1.973721995,392585.575720928,1907.940798386,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.320000000,1.320000000,1320000,10531,2681,2892,2.160512821,2.330549451,gpio35,gpio34,1.958829769,1.973908786,434543.186000578,2211.318002997,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.321000000,1.321000000,1321000,10532,2694,2900,2.170989011,2.336996337,gpio35,gpio34,1.959207935,1.974105866,441637.566522199,2333.128775317,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.322000000,1.322000000,1322000,10533,2650,2807,2.135531136,2.262051282,gpio35,gpio34,1.959510779,1.974267292,353672.190854578,1911.028571604,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.323000000,1.323000000,1323000,10534,2591,2669,2.087985348,2.150842491,gpio35,gpio34,1.959702110,1.974381010,223444.584707254,1346.248056184,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.324000000,1.324000000,1324000,10535,2500,2486,2.014652015,2.003369963,gpio35,gpio34,1.959745778,1.974421281,50997.010310707,476.747175869,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.325000000,1.325000000,1325000,10536,2414,2313,1.945347985,1.863956044,gpio35,gpio34,1.959649988,1.974392207,-111866.961876917,-344.183399594,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.326000000,1.326000000,1326000,10537,2333,2171,1.880073260,1.749523810,gpio35,gpio34,1.959439862,1.974297888,-245393.490725320,-1116.592240512,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.327000000,1.327000000,1327000,10538,2266,2044,1.826080586,1.647179487,gpio35,gpio34,1.959127602,1.974149671,-364669.761093084,-1754.666421473,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.328000000,1.328000000,1328000,10539,2238,1987,1.803516484,1.601245421,gpio35,gpio34,1.958769720,1.973979038,-417948.672748794,-2020.036257285,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.329000000,1.329000000,1329000,10540,2213,1959,1.783369963,1.578681319,gpio35,gpio34,1.958389631,1.973788429,-443881.957052720,-2256.520240879,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.330000000,1.330000000,1330000,10541,2223,2000,1.791428571,1.611721612,gpio35,gpio34,1.958042963,1.973606069,-404852.341094107,-2158.862112697,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.331000000,1.331000000,1331000,10542,2284,2138,1.840586081,1.722930403,gpio35,gpio34,1.957807851,1.973473049,-274573.554796544,-1574.753442148,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.332000000,1.332000000,1332000,10543,2365,2303,1.905860806,1.855897436,gpio35,gpio34,1.957705940,1.973405437,-119014.929772056,-800.425664388,309317.514205757,1568.002939455,252541.866925465,1266.406466484,308884.517030985,1565.282594269,252188.346966626,1264.209364267,-73.379269,-79.309340,-5.930071,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,431,0,0,47516,1,1009
1.333000000,1.333000000,1333000,10544,2455,2477,1.978388278,1.996117216,gpio35,gpio34,1.957744352,1.973410420,44858.175798482,58.989232740,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,1,0,47516,1,1009
1.334000000,1.334000000,1334000,10545,2543,2656,2.049304029,2.140366300,gpio35,gpio34,1.957926973,1.973486313,213272.985580713,898.464393384,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.335000000,1.335000000,1335000,10546,2609,2779,2.102490842,2.239487179,gpio35,gpio34,1.958208534,1.973615318,328816.914599811,1527.216541397,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.336000000,1.336000000,1336000,10547,2653,2849,2.137948718,2.295897436,gpio35,gpio34,1.958546223,1.973779651,394366.180126898,1945.456399794,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.337000000,1.337000000,1337000,10548,2689,2902,2.166959707,2.338608059,gpio35,gpio34,1.958926284,1.973972831,443850.933509764,2286.956731979,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.338000000,1.338000000,1338000,10549,2693,2887,2.170183150,2.326520147,gpio35,gpio34,1.959293878,1.974169041,429290.350624464,2322.830418424,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.339000000,1.339000000,1339000,10550,2634,2765,2.122637363,2.228205128,gpio35,gpio34,1.959562790,1.974317510,314044.973732613,1757.638101157,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.340000000,1.340000000,1340000,10551,2562,2615,2.064615385,2.107326007,gpio35,gpio34,1.959710553,1.974407808,172563.609240978,1068.988885884,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.341000000,1.341000000,1341000,10552,2470,2427,1.990476190,1.955824176,gpio35,gpio34,1.959706666,1.974423876,-4538.661497366,190.225103946,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.342000000,1.342000000,1342000,10553,2385,2259,1.921978022,1.820439560,gpio35,gpio34,1.959567399,1.974371430,-162641.520695918,-620.878788651,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.343000000,1.343000000,1343000,10554,2310,2127,1.861538462,1.714065934,gpio35,gpio34,1.959321898,1.974258597,-286706.120350975,-1335.769969416,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.344000000,1.344000000,1344000,10555,2247,2014,1.810769231,1.623003663,gpio35,gpio34,1.958985580,1.974095108,-392765.461600777,-1935.464329472,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.345000000,1.345000000,1345000,10556,2225,1970,1.793040293,1.587545788,gpio35,gpio34,1.958614140,1.973914053,-433781.776531094,-2143.412402611,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.346000000,1.346000000,1346000,10557,2213,1966,1.783369963,1.584322344,gpio35,gpio34,1.958239848,1.973723509,-437112.456608373,-2255.750919737,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.347000000,1.347000000,1347000,10558,2248,2058,1.811575092,1.658461538,gpio35,gpio34,1.957940070,1.973561361,-350092.721514119,-1919.589541026,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.348000000,1.348000000,1348000,10559,2306,2182,1.858315018,1.758388278,gpio35,gpio34,1.957740518,1.973446114,-233044.311324473,-1364.340625430,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
1.349000000,1.349000000,1349000,10560,2397,2364,1.931648352,1.905054945,gpio35,gpio34,1.957687832,1.973404316,-61528.252664761,-494.821652547,321474.877083197,1644.137653308,262467.729435522,1327.897099902,320384.360973867,1638.222139926,261577.379030148,1323.119401971,-76.856065,-81.816120,-4.960055,1,62.492188,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,432,0,0,47516,1,1009
