host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.350000000,1.350000000,1350000,10561,2486,2542,2.003369963,2.048498168,gpio35,gpio34,1.957778643,1.973434282,106051.828082480,354.747479776,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,1,0,47516,1,1009
1.351000000,1.351000000,1351000,10562,2551,2687,2.055750916,2.165347985,gpio35,gpio34,1.957986212,1.973516599,242407.518455035,974.503183909,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.352000000,1.352000000,1352000,10563,2631,2819,2.120219780,2.271721612,gpio35,gpio34,1.958299947,1.973663302,366392.352112334,1736.741544249,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.353000000,1.353000000,1353000,10564,2669,2873,2.150842491,2.315238095,gpio35,gpio34,1.958656886,1.973840481,416846.194786666,2097.530912878,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.354000000,1.354000000,1354000,10565,2691,2909,2.168571429,2.344249084,gpio35,gpio34,1.959042478,1.974035212,450309.505276176,2305.316919434,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.355000000,1.355000000,1355000,10566,2683,2863,2.162124542,2.307179487,gpio35,gpio34,1.959390615,1.974223301,406567.884452076,2226.690316162,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.356000000,1.356000000,1356000,10567,2604,2720,2.098461538,2.191941392,gpio35,gpio34,1.959623166,1.974347540,271581.805293891,1470.790923117,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.357000000,1.357000000,1357000,10568,2534,2539,2.042051282,2.046080586,gpio35,gpio34,1.959709623,1.974415243,100968.324603663,801.508876611,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.358000000,1.358000000,1358000,10569,2440,2367,1.966300366,1.907472527,gpio35,gpio34,1.959657386,1.974407128,-61004.503434801,-96.067746906,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.359000000,1.359000000,1359000,10570,2354,2204,1.896996337,1.776117216,gpio35,gpio34,1.959473846,1.974329718,-214345.319474152,-916.425507447,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.360000000,1.360000000,1360000,10571,2288,2083,1.843809524,1.678608059,gpio35,gpio34,1.959192980,1.974199197,-328005.945232452,-1545.159694347,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.361000000,1.361000000,1361000,10572,2254,2011,1.816410256,1.620586081,gpio35,gpio34,1.958854373,1.974041409,-395438.252655812,-1867.980001650,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.362000000,1.362000000,1362000,10573,2219,1963,1.788205128,1.581904762,gpio35,gpio34,1.958477423,1.973855572,-440216.356648884,-2200.017649440,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.363000000,1.363000000,1363000,10574,2218,1977,1.787399267,1.593186813,gpio35,gpio34,1.958112133,1.973669116,-426600.523803898,-2207.357792584,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.364000000,1.364000000,1364000,10575,2264,2096,1.824468864,1.689084249,gpio35,gpio34,1.957843105,1.973519916,-314181.183129226,-1766.303038266,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.365000000,1.365000000,1365000,10576,2332,2236,1.879267399,1.801904762,gpio35,gpio34,1.957687167,1.973425663,-182110.837062722,-1115.805801232,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.366000000,1.366000000,1366000,10577,2423,2424,1.952600733,1.953406593,gpio35,gpio34,1.957682886,1.973404838,-4999.019096556,-246.535363173,310944.610318984,1594.316311904,253870.307350691,1287.658610971,310539.275638782,1591.835188713,253539.372398203,1285.654717755,-80.944401,-86.169402,-5.225000,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,433,0,0,47516,1,1009
1.367000000,1.367000000,1367000,10578,2513,2592,2.025128205,2.088791209,gpio35,gpio34,1.957813994,1.973456562,153113.377782590,612.325643654,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,1,0,47516,1,1009
1.368000000,1.368000000,1368000,10579,2587,2732,2.084761905,2.201611722,gpio35,gpio34,1.958057792,1.973567867,284716.429288182,1317.685216770,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.369000000,1.369000000,1369000,10580,2649,2850,2.134725275,2.296703297,gpio35,gpio34,1.958396438,1.973729024,395483.337546310,1907.857500784,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.370000000,1.370000000,1370000,10581,2678,2892,2.158095238,2.330549451,gpio35,gpio34,1.958768591,1.973913391,434614.703673776,2182.614306310,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.371000000,1.371000000,1371000,10582,2693,2898,2.170183150,2.335384615,gpio35,gpio34,1.959145207,1.974109660,439826.781750818,2323.534103915,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.372000000,1.372000000,1372000,10583,2650,2806,2.135531136,2.261245421,gpio35,gpio34,1.959447307,1.974271082,352804.332331421,1910.983655667,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.373000000,1.373000000,1373000,10584,2591,2673,2.087985348,2.154065934,gpio35,gpio34,1.959641925,1.974384796,227283.171359884,1346.203185162,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.374000000,1.374000000,1374000,10585,2495,2489,2.010622711,2.005787546,gpio35,gpio34,1.959688071,1.974421034,53890.642913231,429.001545749,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.375000000,1.375000000,1375000,10586,2414,2314,1.945347985,1.864761905,gpio35,gpio34,1.959593145,1.974391961,-110858.453833900,-344.180480114,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.376000000,1.376000000,1376000,10587,2334,2171,1.880879121,1.749523810,gpio35,gpio34,1.959383076,1.974298448,-245327.106653799,-1107.049163158,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.377000000,1.377000000,1377000,10588,2267,2047,1.826886447,1.649597070,gpio35,gpio34,1.959073290,1.974151036,-361780.097015277,-1745.132887196,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.378000000,1.378000000,1378000,10589,2238,1989,1.803516484,1.602857143,gpio35,gpio34,1.958717073,1.973980402,-416003.013798517,-2020.052417336,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.379000000,1.379000000,1379000,10590,2213,1957,1.783369963,1.577069597,gpio35,gpio34,1.958335426,1.973789791,-445702.705615204,-2256.536384770,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.380000000,1.380000000,1380000,10591,2223,1999,1.791428571,1.610915751,gpio35,gpio34,1.957988006,1.973607430,-405730.153444576,-2158.878240444,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.381000000,1.381000000,1381000,10592,2286,2139,1.842197802,1.723736264,gpio35,gpio34,1.957753754,1.973476020,-273568.258407757,-1555.689232179,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.382000000,1.382000000,1382000,10593,2364,2307,1.905054945,1.859120879,gpio35,gpio34,1.957655122,1.973407599,-115187.292289300,-810.001001011,311669.344352006,1579.906082480,254462.015473634,1276.020107453,311151.244166266,1576.506145864,254039.013276370,1273.274129363,-73.551042,-79.330320,-5.779278,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,434,0,0,47516,1,1009
1.383000000,1.383000000,1383000,10594,2457,2483,1.980000000,2.000952381,gpio35,gpio34,1.957698419,1.973414192,50564.216570660,78.043953836,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,1,0,47516,1,1009
1.384000000,1.384000000,1384000,10595,2539,2655,2.046080586,2.139560440,gpio35,gpio34,1.957880281,1.973486858,212385.512067950,860.259094994,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.385000000,1.385000000,1385000,10596,2614,2778,2.106520147,2.238681319,gpio35,gpio34,1.958161082,1.973619891,327930.328560562,1574.910895452,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.386000000,1.386000000,1386000,10597,2654,2849,2.138754579,2.295897436,gpio35,gpio34,1.958498818,1.973785026,394421.596137141,1954.942416318,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.387000000,1.387000000,1387000,10598,2689,2900,2.166959707,2.336996337,gpio35,gpio34,1.958877316,1.973978201,442024.063177091,2286.893101694,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.388000000,1.388000000,1388000,10599,2689,2888,2.166959707,2.327326007,gpio35,gpio34,1.959245764,1.974171182,430288.653552481,2284.606208592,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.389000000,1.389000000,1389000,10600,2634,2761,2.122637363,2.224981685,gpio35,gpio34,1.959511500,1.974319648,310336.701040438,1757.612758711,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.390000000,1.390000000,1390000,10601,2564,2616,2.066227106,2.108131868,gpio35,gpio34,1.959660121,1.974411556,173564.622138760,1088.043890369,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.391000000,1.391000000,1391000,10602,2471,2427,1.991282051,1.955824176,gpio35,gpio34,1.959656285,1.974428426,-4479.765075935,199.720892632,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.392000000,1.392000000,1392000,10603,2388,2254,1.924395604,1.816410256,gpio35,gpio34,1.959513039,1.974378393,-167288.260488171,-592.312174166,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.393000000,1.393000000,1393000,10604,2307,2126,1.859120879,1.713260073,gpio35,gpio34,1.959266786,1.974263136,-287583.751549626,-1364.472886309,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.394000000,1.394000000,1394000,10605,2248,2013,1.811575092,1.622197802,gpio35,gpio34,1.958929717,1.974100448,-393642.215168229,-1925.977900272,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.395000000,1.395000000,1395000,10606,2225,1972,1.793040293,1.589157509,gpio35,gpio34,1.958559945,1.973919388,-431834.306954620,-2143.475620634,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.396000000,1.396000000,1396000,10607,2212,1967,1.782564103,1.585128205,gpio35,gpio34,1.958186513,1.973728032,-436108.049964929,-2265.354235336,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.397000000,1.397000000,1397000,10608,2252,2055,1.814798535,1.656043956,gpio35,gpio34,1.957884370,1.973569103,-352853.781131129,-1881.482449339,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.398000000,1.398000000,1398000,10609,2306,2185,1.858315018,1.760805861,gpio35,gpio34,1.957687292,1.973453849,-230155.917101150,-1364.432284012,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
1.399000000,1.399000000,1399000,10610,2393,2365,1.928424908,1.905860806,gpio35,gpio34,1.957635465,1.973408820,-60524.977762567,-533.073862646,321138.443118229,1636.708549593,262193.048378976,1321.896942154,320143.598011104,1630.670448441,261380.808434206,1317.020235516,-77.012424,-81.791977,-4.779552,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,435,0,0,47516,1,1009
