host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.400000000,1.400000000,1400000,10611,2485,2539,2.002564103,2.046080586,gpio35,gpio34,1.957723910,1.973437975,103289.637855962,345.154004269,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,1,0,47516,1,1009
1.401000000,1.401000000,1401000,10612,2553,2687,2.057362637,2.165347985,gpio35,gpio34,1.957931535,1.973521900,242471.436809102,993.539784260,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.402000000,1.402000000,1402000,10613,2632,2818,2.121025641,2.270915751,gpio35,gpio34,1.958244519,1.973669404,365515.091084594,1746.218947205,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.403000000,1.403000000,1403000,10614,2671,2874,2.152454212,2.316043956,gpio35,gpio34,1.958602318,1.973848188,417852.041946859,2116.538999226,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.404000000,1.404000000,1404000,10615,2692,2905,2.169377289,2.341025641,gpio35,gpio34,1.958984742,1.974043718,446608.769271945,2314.765836901,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.405000000,1.405000000,1405000,10616,2683,2865,2.162124542,2.308791209,gpio35,gpio34,1.959334548,1.974231798,408517.541964566,2226.589623918,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.406000000,1.406000000,1406000,10617,2611,2720,2.104102564,2.191941392,gpio35,gpio34,1.959567155,1.974361669,271647.282221963,1537.471457123,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.407000000,1.407000000,1407000,10618,2530,2539,2.038827839,2.046080586,gpio35,gpio34,1.959653668,1.974426135,101033.736054807,763.180961348,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.408000000,1.408000000,1408000,10619,2442,2370,1.967912088,1.909890110,gpio35,gpio34,1.959603905,1.974419621,-58115.811004750,-77.116369489,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.409000000,1.409000000,1409000,10620,2361,2205,1.902637363,1.776923077,gpio35,gpio34,1.959421224,1.974347839,-213341.746663437,-849.792277437,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.410000000,1.410000000,1410000,10621,2288,2081,1.843809524,1.676996337,gpio35,gpio34,1.959138799,1.974217301,-329826.722384906,-1545.374223125,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.411000000,1.411000000,1411000,10622,2254,2012,1.816410256,1.621391941,gpio35,gpio34,1.958801052,1.974059494,-394433.862640755,-1868.194315899,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.412000000,1.412000000,1412000,10623,2220,1963,1.789010989,1.581904762,gpio35,gpio34,1.958424156,1.973874445,-440154.086487295,-2190.691588581,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.413000000,1.413000000,1413000,10624,2214,1976,1.784175824,1.592380952,gpio35,gpio34,1.958058113,1.973684747,-427479.431375924,-2245.741861757,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.414000000,1.414000000,1414000,10625,2267,2095,1.826886447,1.688278388,gpio35,gpio34,1.957788333,1.973537948,-315059.211793679,-1737.867597811,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.415000000,1.415000000,1415000,10626,2336,2237,1.882490842,1.802710623,gpio35,gpio34,1.957633255,1.973446901,-181105.756771605,-1077.858635424,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.416000000,1.416000000,1416000,10627,2425,2424,1.954212454,1.953406593,gpio35,gpio34,1.957629029,1.973427667,-4936.059349183,-227.706466118,310712.098013499,1593.085513102,253680.472992747,1286.664549338,310305.291352597,1591.173186638,253348.336243602,1285.120048024,-80.745004,-86.231373,-5.486368,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,436,0,0,47516,1,1009
1.417000000,1.417000000,1417000,10628,2513,2600,2.025128205,2.095238095,gpio35,gpio34,1.957766638,1.973479367,160705.198277837,612.055390224,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,1,0,47516,1,1009
1.418000000,1.418000000,1418000,10629,2589,2733,2.086373626,2.202417582,gpio35,gpio34,1.958011289,1.973592261,285712.849718765,1336.495555181,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.419000000,1.419000000,1419000,10630,2649,2850,2.134725275,2.296703297,gpio35,gpio34,1.958349981,1.973753394,395537.646093010,1907.568707268,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.420000000,1.420000000,1420000,10631,2682,2886,2.161318681,2.325714286,gpio35,gpio34,1.958717345,1.973940960,429022.265131213,2220.486444765,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.421000000,1.421000000,1421000,10632,2695,2902,2.171794872,2.338608059,gpio35,gpio34,1.959097236,1.974138814,443651.090281325,2342.288048642,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.422000000,1.422000000,1422000,10633,2650,2807,2.135531136,2.262051282,gpio35,gpio34,1.959400190,1.974300206,353801.470163039,1910.638524862,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.423000000,1.423000000,1423000,10634,2590,2674,2.087179487,2.154871795,gpio35,gpio34,1.959595661,1.974413085,228279.312053670,1336.318238694,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.424000000,1.424000000,1424000,10635,2500,2488,2.014652015,2.004981685,gpio35,gpio34,1.959641047,1.974453324,53003.556539418,476.367448992,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.425000000,1.425000000,1425000,10636,2413,2310,1.944542125,1.861538462,gpio35,gpio34,1.959542945,1.974423413,-114567.999511697,-354.102907539,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.426000000,1.426000000,1426000,10637,2332,2171,1.879267399,1.749523810,gpio35,gpio34,1.959332926,1.974328257,-245268.480932108,-1126.501828949,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.427000000,1.427000000,1427000,10638,2265,2049,1.825274725,1.651208791,gpio35,gpio34,1.959024801,1.974179203,-359839.298992402,-1764.566100321,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.428000000,1.428000000,1428000,10639,2240,1988,1.805128205,1.602051282,gpio35,gpio34,1.958667828,1.974010152,-416887.502964023,-2001.305554072,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.429000000,1.429000000,1429000,10640,2214,1962,1.784175824,1.581098901,gpio35,gpio34,1.958290259,1.973820318,-440939.617510828,-2247.348429163,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.430000000,1.430000000,1430000,10641,2223,1999,1.791428571,1.610915751,gpio35,gpio34,1.957942884,1.973637926,-405677.405745569,-2159.239633588,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.431000000,1.431000000,1431000,10642,2283,2142,1.839780220,1.726153846,gpio35,gpio34,1.957711095,1.973504069,-270692.217066090,-1584.670746312,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.432000000,1.432000000,1432000,10643,2364,2309,1.905054945,1.860732601,gpio35,gpio34,1.957614117,1.973435620,-113255.242452427,-810.333051248,311526.123196879,1582.628141405,254345.082754864,1278.218593782,311001.012440623,1579.189082289,253916.356786767,1275.441018182,-73.645821,-79.393795,-5.747974,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,437,0,0,47516,1,1009
1.433000000,1.433000000,1433000,10644,2458,2482,1.980805861,2.000146520,gpio35,gpio34,1.957656649,1.973442990,49670.987967338,87.252396444,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,1,0,47516,1,1009
1.434000000,1.434000000,1434000,10645,2538,2654,2.045274725,2.138754579,gpio35,gpio34,1.957837747,1.973514822,211493.176693231,850.378007571,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.435000000,1.435000000,1435000,10646,2610,2777,2.103296703,2.237875458,gpio35,gpio34,1.958117785,1.973644603,327038.885521217,1536.419206735,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.436000000,1.436000000,1436000,10647,2653,2848,2.137948718,2.295091575,gpio35,gpio34,1.958454759,1.973808908,393531.044540836,1945.109701672,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.437000000,1.437000000,1437000,10648,2689,2901,2.166959707,2.337802198,gpio35,gpio34,1.958834106,1.974002058,443016.633059287,2286.610380556,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.438000000,1.438000000,1438000,10649,2690,2886,2.167765568,2.325714286,gpio35,gpio34,1.959200986,1.974195822,428456.884474438,2293.863930969,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.439000000,1.439000000,1439000,10650,2629,2767,2.118608059,2.229816850,gpio35,gpio34,1.959471602,1.974340234,316035.687439095,1709.620258602,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.440000000,1.440000000,1440000,10651,2563,2615,2.065421245,2.107326007,gpio35,gpio34,1.959619457,1.974431315,172670.101306848,1078.260025936,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.441000000,1.441000000,1441000,10652,2472,2428,1.992087912,1.956630037,gpio35,gpio34,1.959616467,1.974448972,-3491.160460109,209.027133652,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.442000000,1.442000000,1442000,10653,2388,2257,1.924395604,1.818827839,gpio35,gpio34,1.959475679,1.974398918,-164418.413550056,-592.555400181,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.443000000,1.443000000,1443000,10654,2308,2131,1.859926740,1.717289377,gpio35,gpio34,1.959233492,1.974284446,-282834.543531543,-1355.175708305,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.444000000,1.444000000,1444000,10655,2251,2012,1.813992674,1.621391941,gpio35,gpio34,1.958895651,1.974124154,-394544.449138880,-1897.609697857,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.445000000,1.445000000,1445000,10656,2225,1971,1.793040293,1.588351648,gpio35,gpio34,1.958525107,1.973943071,-432735.638691301,-2143.756268804,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.446000000,1.446000000,1446000,10657,2211,1964,1.781758242,1.582710623,gpio35,gpio34,1.958149292,1.973750886,-438890.711296778,-2275.174763652,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.447000000,1.447000000,1447000,10658,2248,2054,1.811575092,1.655238095,gpio35,gpio34,1.957846381,1.973588710,-353751.428874741,-1919.913639509,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.448000000,1.448000000,1448000,10659,2306,2185,1.858315018,1.760805861,gpio35,gpio34,1.957649341,1.973473436,-230111.551733565,-1364.664399815,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
1.449000000,1.449000000,1449000,10660,2394,2366,1.929230769,1.906666667,gpio35,gpio34,1.957598358,1.973429194,-59539.541296898,-523.765585539,320795.457987042,1644.569858646,261913.018631614,1328.246172994,319724.676019681,1638.402353673,261038.780139812,1323.264952625,-76.790118,-81.805115,-5.014997,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,438,0,0,47516,1,1009
