host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.450000000,1.450000000,1450000,10661,2484,2539,2.001758242,2.046080586,gpio35,gpio34,1.957686840,1.973457523,103332.973421713,335.372651511,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,1,0,47516,1,1009
1.451000000,1.451000000,1451000,10662,2558,2687,2.061391941,2.165347985,gpio35,gpio34,1.957894501,1.973545457,242514.729039287,1041.009177618,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.452000000,1.452000000,1452000,10663,2624,2819,2.114578755,2.271721612,gpio35,gpio34,1.958208328,1.973686490,366499.455486001,1669.618780848,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.453000000,1.453000000,1453000,10664,2670,2874,2.151648352,2.316043956,gpio35,gpio34,1.958566164,1.973864452,417894.306520412,2106.796558593,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.454000000,1.454000000,1454000,10665,2694,2903,2.170989011,2.339413919,gpio35,gpio34,1.958947012,1.974061577,444768.760654019,2333.653621091,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.455000000,1.455000000,1455000,10666,2685,2865,2.163736264,2.308791209,gpio35,gpio34,1.959296856,1.974251251,408561.604282164,2245.458520324,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.456000000,1.456000000,1456000,10667,2613,2718,2.105714286,2.190329670,gpio35,gpio34,1.959527889,1.974382714,269809.069550338,1556.321484632,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.457000000,1.457000000,1457000,10668,2535,2538,2.042857143,2.045274725,gpio35,gpio34,1.959613636,1.974451189,100138.477059306,810.632621212,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.458000000,1.458000000,1458000,10669,2441,2371,1.967106227,1.910695971,gpio35,gpio34,1.959564718,1.974443844,-57127.943814350,-86.953126049,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.459000000,1.459000000,1459000,10670,2356,2204,1.898608059,1.776117216,gpio35,gpio34,1.959381270,1.974368008,-214237.098267133,-897.779840417,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.460000000,1.460000000,1460000,10671,2290,2083,1.845421245,1.678608059,gpio35,gpio34,1.959100497,1.974239061,-327897.832246640,-1526.532672983,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.461000000,1.461000000,1461000,10672,2253,2012,1.815604396,1.621391941,gpio35,gpio34,1.958762789,1.974080427,-394389.132319533,-1877.992089690,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.462000000,1.462000000,1462000,10673,2219,1965,1.788205128,1.583516484,gpio35,gpio34,1.958387542,1.973894551,-438227.169969489,-2200.479564598,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.463000000,1.463000000,1463000,10674,2215,1981,1.784981685,1.596410256,gpio35,gpio34,1.958025565,1.973705639,-422731.095384277,-2236.439728210,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.464000000,1.464000000,1464000,10675,2265,2096,1.825274725,1.689084249,gpio35,gpio34,1.957756624,1.973557208,-314080.085991835,-1757.195248779,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.465000000,1.465000000,1465000,10676,2338,2236,1.884102564,1.801904762,gpio35,gpio34,1.957600772,1.973467753,-182009.841022469,-1059.006315565,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.466000000,1.466000000,1466000,10677,2426,2423,1.955018315,1.952600733,gpio35,gpio34,1.957595772,1.973449304,-5839.239515796,-218.413159374,310860.106187161,1588.149000214,253801.314066337,1282.677546708,310440.038481053,1586.162735889,253458.350354735,1281.073329062,-80.929576,-86.344461,-5.414885,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,439,0,0,47516,1,1009
1.467000000,1.467000000,1467000,10678,2512,2597,2.024322344,2.092820513,gpio35,gpio34,1.957730997,1.973500177,157920.690364486,602.259082074,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,1,0,47516,1,1009
1.468000000,1.468000000,1468000,10679,2589,2736,2.086373626,2.204835165,gpio35,gpio34,1.957978101,1.973613050,288577.819094044,1336.249204133,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.469000000,1.469000000,1469000,10680,2650,2845,2.135531136,2.292673993,gpio35,gpio34,1.958312797,1.973774968,390870.826791291,1916.862763366,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.470000000,1.470000000,1470000,10681,2682,2892,2.161318681,2.330549451,gpio35,gpio34,1.958685033,1.973962512,434712.382746776,2220.231046012,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.471000000,1.471000000,1471000,10682,2693,2899,2.170183150,2.336190476,gpio35,gpio34,1.959062539,1.974158732,440865.478608198,2322.952583700,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.472000000,1.472000000,1472000,10683,2653,2803,2.137948718,2.258827839,gpio35,gpio34,1.959362304,1.974322522,350077.528638133,1939.023199355,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.473000000,1.473000000,1473000,10684,2591,2673,2.087985348,2.154065934,gpio35,gpio34,1.959557008,1.974436185,227382.440860646,1345.594206925,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.474000000,1.474000000,1474000,10685,2499,2490,2.013846154,2.006593407,gpio35,gpio34,1.959604044,1.974475595,54930.928607945,466.553819665,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.475000000,1.475000000,1475000,10686,2412,2312,1.943736264,1.863150183,gpio35,gpio34,1.959507590,1.974444856,-112642.554815239,-363.906723236,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.476000000,1.476000000,1476000,10687,2334,2169,1.880879121,1.747912088,gpio35,gpio34,1.959295995,1.974351290,-247109.423534156,-1107.675358448,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.477000000,1.477000000,1477000,10688,2268,2047,1.827692308,1.649597070,gpio35,gpio34,1.958986296,1.974204631,-361678.400651848,-1736.218295497,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.478000000,1.478000000,1478000,10689,2236,1987,1.801904762,1.601245421,gpio35,gpio34,1.958628555,1.974032331,-417783.650058357,-2039.767222611,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.479000000,1.479000000,1479000,10690,2214,1959,1.784175824,1.578681319,gpio35,gpio34,1.958248608,1.973842475,-443717.099384974,-2247.610992857,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.480000000,1.480000000,1480000,10691,2223,1998,1.791428571,1.610109890,gpio35,gpio34,1.957900469,1.973660061,-406569.879210934,-2159.501934718,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.481000000,1.481000000,1481000,10692,2289,2141,1.844615385,1.725347985,gpio35,gpio34,1.957667916,1.973531016,-271583.798057991,-1527.691820376,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.482000000,1.482000000,1482000,10693,2364,2307,1.905054945,1.859120879,gpio35,gpio34,1.957569369,1.973462540,-115087.047326789,-810.652069002,310671.815324355,1585.988485854,253647.584245573,1280.932595032,310174.311058699,1582.204113112,253241.397559459,1277.876124925,-73.607473,-79.467402,-5.859930,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,440,0,0,47516,1,1009
1.483000000,1.483000000,1483000,10694,2457,2482,1.980000000,2.000146520,gpio35,gpio34,1.957611947,1.973469078,49723.245824757,77.393536913,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,1,0,47516,1,1009
1.484000000,1.484000000,1484000,10695,2539,2654,2.046080586,2.138754579,gpio35,gpio34,1.957793089,1.973541689,211545.382292792,859.609328487,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.485000000,1.485000000,1485000,10696,2611,2779,2.104102564,2.239487179,gpio35,gpio34,1.958074783,1.973672250,328973.269842084,1545.641296330,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.486000000,1.486000000,1486000,10697,2653,2850,2.137948718,2.296703297,gpio35,gpio34,1.958413412,1.973836526,395463.494477382,1944.782408384,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.487000000,1.487000000,1487000,10698,2688,2900,2.166153846,2.336996337,gpio35,gpio34,1.958791995,1.974028844,442123.804155539,2276.743253767,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.488000000,1.488000000,1488000,10699,2690,2885,2.167765568,2.324908425,gpio35,gpio34,1.959158111,1.974222581,427564.948399593,2293.546832101,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.489000000,1.489000000,1489000,10700,2629,2765,2.118608059,2.228205128,gpio35,gpio34,1.959427158,1.974366966,314203.527836872,1709.303476832,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.490000000,1.490000000,1490000,10701,2553,2615,2.057362637,2.107326007,gpio35,gpio34,1.959575057,1.974449962,172722.004791133,982.541953008,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.491000000,1.491000000,1491000,10702,2472,2429,1.992087912,1.957435897,gpio35,gpio34,1.959572918,1.974467600,-2498.193415855,208.806386738,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.492000000,1.492000000,1492000,10703,2382,2256,1.919560440,1.818021978,gpio35,gpio34,1.959431367,1.974412692,-165308.670399752,-650.016891113,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.493000000,1.493000000,1493000,10704,2308,2126,1.859926740,1.713260073,gpio35,gpio34,1.959185196,1.974298207,-287488.371978200,-1355.338772981,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.494000000,1.494000000,1494000,10705,2250,2014,1.813186813,1.623003663,gpio35,gpio34,1.958849014,1.974137095,-392605.815512922,-1907.312760263,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.495000000,1.495000000,1495000,10706,2227,1973,1.794652015,1.589963370,gpio35,gpio34,1.958480128,1.973957610,-430798.943698969,-2124.829145766,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.496000000,1.496000000,1496000,10707,2217,1965,1.786593407,1.583516484,gpio35,gpio34,1.958105165,1.973770246,-437897.068462891,-2218.105924560,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.497000000,1.497000000,1497000,10708,2247,2055,1.810769231,1.656043956,gpio35,gpio34,1.957803104,1.973607245,-352758.779683688,-1929.682994815,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.498000000,1.498000000,1498000,10709,2308,2185,1.859926740,1.760805861,gpio35,gpio34,1.957606106,1.973493564,-230061.010655156,-1345.803503383,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
1.499000000,1.499000000,1499000,10710,2393,2367,1.928424908,1.907472527,gpio35,gpio34,1.957555973,1.973448496,-58547.935296114,-533.544032386,321121.118465303,1642.729484542,262178.903689482,1326.759784411,320084.001700542,1637.241762493,261332.151106897,1322.327594577,-76.841403,-81.752153,-4.910749,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,441,0,0,47516,1,1009
