host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.500000000,1.500000000,1500000,10711,2491,2541,2.007399267,2.047692308,gpio35,gpio34,1.957646109,1.973482446,105264.703279948,401.925269463,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,1,0,47516,1,1009
1.501000000,1.501000000,1501000,10712,2561,2688,2.063809524,2.166153846,gpio35,gpio34,1.957854617,1.973572774,243503.411704212,1069.334599777,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.502000000,1.502000000,1502000,10713,2630,2818,2.119413919,2.270915751,gpio35,gpio34,1.958167678,1.973718615,365604.918541355,1726.536359966,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.503000000,1.503000000,1503000,10714,2671,2875,2.152454212,2.316849817,gpio35,gpio34,1.958526360,1.973897350,418882.895039616,2115.956416162,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.504000000,1.504000000,1504000,10715,2693,2904,2.170183150,2.340219780,gpio35,gpio34,1.958908054,1.974093636,445756.360584704,2323.723997215,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.505000000,1.505000000,1505000,10716,2681,2865,2.160512821,2.308791209,gpio35,gpio34,1.959257937,1.974280055,408607.101149465,2206.918343689,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.506000000,1.506000000,1506000,10717,2611,2720,2.104102564,2.191941392,gpio35,gpio34,1.959490620,1.974409878,271736.751847678,1536.900169762,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.507000000,1.507000000,1507000,10718,2529,2539,2.038021978,2.046080586,gpio35,gpio34,1.959577210,1.974473490,101123.116210896,753.070084481,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.508000000,1.508000000,1508000,10719,2443,2369,1.968717949,1.909084249,gpio35,gpio34,1.959526717,1.974467734,-58967.635692270,-68.136813892,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.509000000,1.509000000,1509000,10720,2358,2203,1.900219780,1.775311355,gpio35,gpio34,1.959342502,1.974393486,-215133.834989722,-878.982344572,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.510000000,1.510000000,1510000,10721,2289,2082,1.844615385,1.677802198,gpio35,gpio34,1.959060961,1.974263708,-328793.672232507,-1536.374457016,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.511000000,1.511000000,1511000,10722,2254,2013,1.816410256,1.622197802,gpio35,gpio34,1.958724098,1.974105855,-393401.845538509,-1868.743710351,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.512000000,1.512000000,1512000,10723,2218,1964,1.787399267,1.582710623,gpio35,gpio34,1.958348085,1.973919148,-439123.101402151,-2210.320755226,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.513000000,1.513000000,1513000,10724,2216,1978,1.785787546,1.593992674,gpio35,gpio34,1.957983729,1.973731017,-425508.361812412,-2227.190756059,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.514000000,1.514000000,1514000,10725,2264,2097,1.824468864,1.689890110,gpio35,gpio34,1.957715636,1.973581754,-313090.113299731,-1767.035847189,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.515000000,1.515000000,1515000,10726,2332,2237,1.879267399,1.802710623,gpio35,gpio34,1.957560631,1.973487440,-181020.858303057,-1116.537877346,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.516000000,1.516000000,1516000,10727,2426,2422,1.955018315,1.951794872,gpio35,gpio34,1.957554865,1.973468971,-6733.476706008,-218.646224829,310686.050649320,1580.068136037,253659.206657424,1276.150990928,310288.411108796,1577.990184005,253334.554391337,1274.472721184,-80.812041,-85.873171,-5.061130,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,442,0,0,47516,1,1009
1.517000000,1.517000000,1517000,10728,2515,2595,2.026739927,2.091208791,gpio35,gpio34,1.957688519,1.973522242,156086.231948010,630.646732066,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,1,0,47516,1,1009
1.518000000,1.518000000,1518000,10729,2588,2734,2.085567766,2.203223443,gpio35,gpio34,1.957934054,1.973634287,286745.195135984,1326.447823299,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.519000000,1.519000000,1519000,10730,2649,2848,2.134725275,2.295091575,gpio35,gpio34,1.958271211,1.973795378,393745.612774454,1907.071183913,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.520000000,1.520000000,1520000,10731,2681,2881,2.160512821,2.321684982,gpio35,gpio34,1.958634625,1.973982096,424408.677455618,2210.449258138,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.521000000,1.521000000,1521000,10732,2695,2899,2.171794872,2.336190476,gpio35,gpio34,1.959012181,1.974179909,440924.347120311,2341.801059997,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.522000000,1.522000000,1522000,10733,2651,2805,2.136336996,2.260439560,gpio35,gpio34,1.959313608,1.974342066,352018.569208639,1919.692183999,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.523000000,1.523000000,1523000,10734,2590,2671,2.087179487,2.152454212,gpio35,gpio34,1.959506749,1.974454903,225557.078536771,1335.822683378,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.524000000,1.524000000,1524000,10735,2502,2488,2.016263736,2.004981685,gpio35,gpio34,1.959552224,1.974496712,53107.391646394,494.952710819,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.525000000,1.525000000,1525000,10736,2413,2314,1.944542125,1.864761905,gpio35,gpio34,1.959457434,1.974466757,-110699.806386017,-354.616552562,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.526000000,1.526000000,1526000,10737,2336,2170,1.882490842,1.748717949,gpio35,gpio34,1.959246694,1.974374781,-246109.733316817,-1088.854317151,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.527000000,1.527000000,1527000,10738,2263,2046,1.823663004,1.648791209,gpio35,gpio34,1.958936239,1.974224070,-362561.941051632,-1784.197200799,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.528000000,1.528000000,1528000,10739,2238,1992,1.803516484,1.605274725,gpio35,gpio34,1.958582577,1.974053362,-413019.614137025,-2020.917023450,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.529000000,1.529000000,1529000,10740,2218,1961,1.787399267,1.580293040,gpio35,gpio34,1.958204288,1.973866708,-441781.173889921,-2209.699322307,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.530000000,1.530000000,1530000,10741,2223,1998,1.791428571,1.610109890,gpio35,gpio34,1.957856193,1.973684270,-406518.120568282,-2159.788819014,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.531000000,1.531000000,1531000,10742,2286,2136,1.842197802,1.721318681,gpio35,gpio34,1.957619656,1.973552783,-276237.668491244,-1556.598900171,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.532000000,1.532000000,1532000,10743,2364,2306,1.905054945,1.858315018,gpio35,gpio34,1.957520351,1.973484286,-115971.802035798,-810.909759335,311220.128505389,1587.733411256,254095.253802060,1282.341893929,310715.280918862,1585.037285167,253683.071671534,1280.164352404,-73.574505,-79.083581,-5.509076,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,443,0,0,47516,1,1009
1.533000000,1.533000000,1533000,10744,2452,2486,1.975970696,2.003369963,gpio35,gpio34,1.957566201,1.973486772,53544.953187719,29.435300300,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,1,0,47516,1,1009
1.534000000,1.534000000,1534000,10745,2538,2655,2.045274725,2.139560440,gpio35,gpio34,1.957748195,1.973558560,212539.921558034,849.859693288,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.535000000,1.535000000,1535000,10746,2616,2780,2.108131868,2.240293040,gpio35,gpio34,1.958030740,1.973693133,329966.814568061,1593.142375530,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.536000000,1.536000000,1536000,10747,2655,2851,2.139560440,2.297509158,gpio35,gpio34,1.958370218,1.973859001,396456.045658632,1963.615504122,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.537000000,1.537000000,1537000,10748,2690,2903,2.167765568,2.339413919,gpio35,gpio34,1.958751262,1.974052907,444997.593712513,2295.557516410,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.538000000,1.538000000,1538000,10749,2692,2886,2.169377289,2.325714286,gpio35,gpio34,1.959118225,1.974248232,428553.633240105,2312.342280481,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.539000000,1.539000000,1539000,10750,2631,2766,2.120219780,2.229010989,gpio35,gpio34,1.959388118,1.974394203,315191.223992544,1728.080129764,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.540000000,1.540000000,1540000,10751,2558,2608,2.061391941,2.101684982,gpio35,gpio34,1.959530415,1.974481201,166179.789543028,1029.920311669,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.541000000,1.541000000,1541000,10752,2473,2427,1.992893773,1.955824176,gpio35,gpio34,1.959526708,1.974499613,-4328.289131449,217.976723864,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.542000000,1.542000000,1542000,10753,2383,2256,1.920366300,1.818021978,gpio35,gpio34,1.959385204,1.974445480,-165254.705092725,-640.855724324,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.543000000,1.543000000,1543000,10754,2306,2130,1.858315018,1.716483516,gpio35,gpio34,1.959142302,1.974329350,-283669.998782669,-1374.807249741,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.544000000,1.544000000,1544000,10755,2249,2013,1.812380952,1.622197802,gpio35,gpio34,1.958805357,1.974167401,-393496.838007850,-1917.221607752,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.545000000,1.545000000,1545000,10756,2227,1972,1.794652015,1.589157509,gpio35,gpio34,1.958435710,1.973987886,-431689.075171402,-2125.187923613,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.546000000,1.546000000,1546000,10757,2214,1967,1.784175824,1.585128205,gpio35,gpio34,1.958062402,1.973798074,-435962.963413494,-2247.084826012,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.547000000,1.547000000,1547000,10758,2251,2055,1.813992674,1.656043956,gpio35,gpio34,1.957760384,1.973638268,-352708.839666245,-1891.851791807,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.548000000,1.548000000,1548000,10759,2308,2186,1.859926740,1.761611722,gpio35,gpio34,1.957564235,1.973524557,-229070.005114278,-1346.170774754,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
1.549000000,1.549000000,1549000,10760,2392,2360,1.927619048,1.901831502,gpio35,gpio34,1.957508502,1.973478651,-65086.844468398,-543.451097280,320040.710548653,1640.992302067,261296.806104376,1325.356739133,318923.569157058,1634.964474166,260384.717523238,1320.488329745,-76.977852,-81.815755,-4.837903,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,444,0,0,47516,1,1009
