host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.600000000,1.600000000,1600000,10811,2479,2540,1.997728938,2.046886447,gpio35,gpio34,1.957535443,1.973524762,104452.015669984,286.827293803,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,1,0,47516,1,1009
1.601000000,1.601000000,1601000,10812,2557,2690,2.060586081,2.167765568,gpio35,gpio34,1.957745673,1.973611823,245514.883172215,1030.673008445,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.602000000,1.602000000,1602000,10813,2631,2819,2.120219780,2.271721612,gpio35,gpio34,1.958059649,1.973758431,366673.263074438,1735.614234196,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.603000000,1.603000000,1603000,10814,2671,2876,2.152454212,2.317655678,gpio35,gpio34,1.958419245,1.973937127,419950.171228166,2115.485051723,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.604000000,1.604000000,1604000,10815,2692,2905,2.169377289,2.341025641,gpio35,gpio34,1.958801851,1.974132567,446822.569497066,2313.712943347,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.605000000,1.605000000,1605000,10816,2683,2864,2.162124542,2.307985348,gpio35,gpio34,1.959151035,1.974320559,407790.012926009,2225.537783257,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.606000000,1.606000000,1606000,10817,2610,2721,2.103296703,2.192747253,gpio35,gpio34,1.959384631,1.974449535,272802.711639350,1526.880507508,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.607000000,1.607000000,1607000,10818,2530,2539,2.038827839,2.046080586,gpio35,gpio34,1.959471327,1.974513913,101246.894579324,762.140763477,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.608000000,1.608000000,1608000,10819,2442,2369,1.967912088,1.909084249,gpio35,gpio34,1.959420940,1.974507312,-58843.981102210,-78.155527162,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.609000000,1.609000000,1609000,10820,2355,2205,1.897802198,1.776923077,gpio35,gpio34,1.959238442,1.974430606,-213128.073127347,-908.071360717,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.610000000,1.610000000,1610000,10821,2287,2082,1.843003663,1.677802198,gpio35,gpio34,1.958957006,1.974299179,-328672.147058899,-1555.894223351,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.611000000,1.611000000,1611000,10822,2253,2012,1.815604396,1.621391941,gpio35,gpio34,1.958619441,1.974140485,-394221.557353527,-1878.703796125,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.612000000,1.612000000,1612000,10823,2220,1963,1.789010989,1.581904762,gpio35,gpio34,1.958242726,1.973955355,-439941.993505355,-2191.650398533,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.613000000,1.613000000,1613000,10824,2216,1978,1.785787546,1.593992674,gpio35,gpio34,1.957878476,1.973767187,-425385.319560059,-2227.619391310,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.614000000,1.614000000,1614000,10825,2268,2096,1.827692308,1.689084249,gpio35,gpio34,1.957609682,1.973621112,-313908.309553084,-1729.303410629,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.615000000,1.615000000,1615000,10826,2333,2235,1.880073260,1.801098901,gpio35,gpio34,1.957453171,1.973527565,-182779.351823609,-1107.463655605,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.616000000,1.616000000,1616000,10827,2426,2419,1.955018315,1.949377289,gpio35,gpio34,1.957445095,1.973509055,-9431.327196492,-219.121238104,310904.172523221,1596.127533528,253837.291966928,1289.121454387,310524.978281128,1594.204272752,253527.699339846,1287.568121914,-80.855203,-86.248266,-5.393062,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,448,0,0,47516,1,1009
1.617000000,1.617000000,1617000,10828,2513,2587,2.025128205,2.084761905,gpio35,gpio34,1.957572412,1.973560675,148685.501990753,611.091872216,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,1,0,47516,1,1009
1.618000000,1.618000000,1618000,10829,2589,2736,2.086373626,2.204835165,gpio35,gpio34,1.957819675,1.973673487,288763.020543212,1335.533000692,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.619000000,1.619000000,1619000,10830,2649,2848,2.134725275,2.295091575,gpio35,gpio34,1.958156946,1.973834539,393879.189429368,1906.607115334,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.620000000,1.620000000,1620000,10831,2680,2886,2.159706960,2.325714286,gpio35,gpio34,1.958524504,1.974020412,429247.697851140,2200.445492834,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.621000000,1.621000000,1621000,10832,2693,2898,2.170183150,2.335384615,gpio35,gpio34,1.958901364,1.974216574,440111.835714721,2322.267137663,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.622000000,1.622000000,1622000,10833,2651,2805,2.136336996,2.260439560,gpio35,gpio34,1.959202902,1.974378695,352147.985777908,1919.258117176,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.623000000,1.623000000,1623000,10834,2588,2672,2.085567766,2.153260073,gpio35,gpio34,1.959396959,1.974489884,226627.481152924,1316.308729034,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.624000000,1.624000000,1624000,10835,2499,2487,2.013846154,2.004175824,gpio35,gpio34,1.959441738,1.974529240,52294.492933026,465.918109635,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.625000000,1.625000000,1625000,10836,2414,2313,1.945347985,1.863956044,gpio35,gpio34,1.959346252,1.974500059,-111511.892200673,-345.461475969,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.626000000,1.626000000,1626000,10837,2330,2165,1.877655678,1.744688645,gpio35,gpio34,1.959131595,1.974403215,-250685.468899468,-1146.489521192,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.627000000,1.627000000,1627000,10838,2264,2044,1.824468864,1.647179487,gpio35,gpio34,1.958819643,1.974253280,-364309.754508343,-1774.993644078,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.628000000,1.628000000,1628000,10839,2238,1988,1.803516484,1.602051282,gpio35,gpio34,1.958462874,1.974082543,-416647.910707184,-2021.262831079,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.629000000,1.629000000,1629000,10840,2215,1959,1.784981685,1.578681319,gpio35,gpio34,1.958083093,1.973893443,-443523.611236605,-2238.665266511,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.630000000,1.630000000,1630000,10841,2223,1999,1.791428571,1.610915751,gpio35,gpio34,1.957735925,1.973710978,-405435.469087261,-2160.105314892,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.631000000,1.631000000,1631000,10842,2290,2136,1.845421245,1.721318681,gpio35,gpio34,1.957499508,1.973582688,-276097.215125157,-1518.754436376,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.632000000,1.632000000,1632000,10843,2367,2308,1.907472527,1.859926740,gpio35,gpio34,1.957401935,1.973516578,-113949.258196172,-782.643300799,311681.404844480,1584.155659336,254471.862246434,1279.452302301,311217.593054093,1580.698865157,254093.183736272,1276.660402878,-73.661534,-79.278504,-5.616969,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,449,0,0,47516,1,1009
1.633000000,1.633000000,1633000,10844,2453,2483,1.976776557,2.000952381,gpio35,gpio34,1.957445486,1.973519838,50859.897166242,38.593170790,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,1,0,47516,1,1009
1.634000000,1.634000000,1634000,10845,2539,2653,2.046080586,2.137948718,gpio35,gpio34,1.957625989,1.973592399,210798.666056032,859.008405907,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.635000000,1.635000000,1635000,10846,2611,2778,2.104102564,2.238681319,gpio35,gpio34,1.957907044,1.973722909,328227.300321560,1545.040974672,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.636000000,1.636000000,1636000,10847,2655,2850,2.139560440,2.296703297,gpio35,gpio34,1.958245841,1.973888746,395659.386389831,1963.263008636,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.637000000,1.637000000,1637000,10848,2690,2900,2.167765568,2.336996337,gpio35,gpio34,1.958624591,1.974082623,442319.500176076,2295.205373419,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.638000000,1.638000000,1638000,10849,2691,2884,2.168571429,2.324102564,gpio35,gpio34,1.958990069,1.974277112,426819.333260657,2302.450328839,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.639000000,1.639000000,1639000,10850,2630,2766,2.119413919,2.229010989,gpio35,gpio34,1.959260090,1.974422249,315340.889239980,1718.198070074,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.640000000,1.640000000,1640000,10851,2557,2615,2.060586081,2.107326007,gpio35,gpio34,1.959408156,1.974508412,172917.113369385,1020.048134038,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.641000000,1.641000000,1641000,10852,2471,2430,1.991282051,1.958241758,gpio35,gpio34,1.959406990,1.974525186,-1362.164482729,198.574257617,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.642000000,1.642000000,1642000,10853,2386,2263,1.922783883,1.823663004,gpio35,gpio34,1.959271246,1.974473445,-158527.084714843,-612.537984135,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.643000000,1.643000000,1643000,10854,2307,2128,1.859120879,1.714871795,gpio35,gpio34,1.959026846,1.974358092,-285419.145196239,-1365.598148880,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.644000000,1.644000000,1644000,10855,2249,2012,1.812380952,1.621391941,gpio35,gpio34,1.958689211,1.974196115,-394303.119811554,-1917.561876786,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.645000000,1.645000000,1645000,10856,2226,1971,1.793846154,1.588351648,gpio35,gpio34,1.958318874,1.974015765,-432494.550693302,-2135.068013172,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.646000000,1.646000000,1646000,10857,2214,1964,1.784175824,1.582710623,gpio35,gpio34,1.957943265,1.973825925,-438649.864386777,-2247.414874688,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.647000000,1.647000000,1647000,10858,2248,2055,1.811575092,1.656043956,gpio35,gpio34,1.957641366,1.973663674,-352569.707348197,-1920.801992815,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.648000000,1.648000000,1648000,10859,2307,2185,1.859120879,1.760805861,gpio35,gpio34,1.957444531,1.973549132,-229872.127392001,-1356.011703974,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
1.649000000,1.649000000,1649000,10860,2393,2364,1.928424908,1.905054945,gpio35,gpio34,1.957392141,1.973504007,-61182.587306580,-534.201863982,320993.343744051,1637.969930834,262074.582190799,1322.915703867,320024.150059044,1632.662282243,261283.285314990,1318.628951382,-76.919457,-81.440619,-4.521162,1,62.503906,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,450,0,0,47516,1,1009
