host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.650000000,1.650000000,1650000,10861,2484,2540,2.001758242,2.046886447,gpio35,gpio34,1.957481635,1.973532262,104514.916848397,334.486970140,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,1,0,47516,1,1009
1.651000000,1.651000000,1651000,10862,2552,2689,2.056556777,2.166959707,gpio35,gpio34,1.957691113,1.973615286,244636.605985998,982.883417165,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.652000000,1.652000000,1652000,10863,2633,2821,2.121831502,2.273333333,gpio35,gpio34,1.958006756,1.973763502,368619.210555765,1754.653558065,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.653000000,1.653000000,1653000,10864,2671,2877,2.152454212,2.318461538,gpio35,gpio34,1.958367210,1.973942193,420953.057298559,2115.425014681,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.654000000,1.654000000,1654000,10865,2693,2905,2.170183150,2.341025641,gpio35,gpio34,1.958749869,1.974138434,446883.337217936,2323.193127135,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.655000000,1.655000000,1655000,10866,2683,2864,2.162124542,2.307985348,gpio35,gpio34,1.959099104,1.974326420,407850.719879158,2225.468326068,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.656000000,1.656000000,1656000,10867,2613,2722,2.105714286,2.193553114,gpio35,gpio34,1.959333558,1.974457808,273804.473348999,1555.431602158,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.657000000,1.657000000,1657000,10868,2528,2539,2.037216117,2.046080586,gpio35,gpio34,1.959420305,1.974520566,101306.539063810,742.962503062,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.658000000,1.658000000,1658000,10869,2441,2368,1.967106227,1.908278388,gpio35,gpio34,1.959369163,1.974513152,-59725.511725661,-87.774448522,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.659000000,1.659000000,1659000,10870,2357,2203,1.899413919,1.775311355,gpio35,gpio34,1.959185106,1.974438053,-214949.837683627,-889.060180774,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.660000000,1.660000000,1660000,10871,2288,2081,1.843809524,1.676996337,gpio35,gpio34,1.958902917,1.974307424,-329550.974387170,-1546.442215382,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.661000000,1.661000000,1661000,10872,2253,2005,1.815604396,1.615750916,gpio35,gpio34,1.958559765,1.974148721,-400746.198635186,-1878.801400958,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.662000000,1.662000000,1662000,10873,2219,1963,1.788205128,1.581904762,gpio35,gpio34,1.958183110,1.973962778,-439872.301901563,-2201.288066555,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.663000000,1.663000000,1663000,10874,2216,1978,1.785787546,1.593992674,gpio35,gpio34,1.957818919,1.973774602,-425315.697647872,-2227.707260870,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.664000000,1.664000000,1664000,10875,2267,2096,1.826886447,1.689084249,gpio35,gpio34,1.957550185,1.973627714,-313838.757262808,-1738.931353113,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.665000000,1.665000000,1665000,10876,2332,2239,1.879267399,1.804322344,gpio35,gpio34,1.957396957,1.973533354,-178945.407231813,-1117.081970147,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.666000000,1.666000000,1666000,10877,2425,2423,1.954212454,1.952600733,gpio35,gpio34,1.957392161,1.973514033,-5601.216549288,-228.729934331,310681.478524984,1588.977311447,253655.473752682,1283.346536973,310320.502536967,1586.849988218,253360.755394547,1281.628392303,-80.984269,-86.153786,-5.169516,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,451,0,0,47516,1,1009
1.667000000,1.667000000,1667000,10878,2514,2596,2.025934066,2.092014652,gpio35,gpio34,1.957526783,1.973566453,157217.359844574,620.573106273,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,1,0,47516,1,1009
1.668000000,1.668000000,1668000,10879,2592,2736,2.088791209,2.204835165,gpio35,gpio34,1.957774092,1.973681678,288816.307368104,1364.085075103,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.669000000,1.669000000,1669000,10880,2650,2848,2.135531136,2.295091575,gpio35,gpio34,1.958111409,1.973843527,393932.422967436,1916.050316082,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.670000000,1.670000000,1670000,10881,2680,2892,2.159706960,2.330549451,gpio35,gpio34,1.958483847,1.974029391,434947.570936386,2200.339089587,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.671000000,1.671000000,1671000,10882,2693,2899,2.170183150,2.336190476,gpio35,gpio34,1.958861554,1.974225544,441100.431609619,2322.160840820,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.672000000,1.672000000,1672000,10883,2648,2803,2.133919414,2.258827839,gpio35,gpio34,1.959161520,1.974385238,350312.246686552,1890.531444248,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.673000000,1.673000000,1673000,10884,2586,2672,2.083956044,2.153260073,gpio35,gpio34,1.959355619,1.974494809,226675.808727565,1297.150943573,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.674000000,1.674000000,1674000,10885,2498,2487,2.013040293,2.004175824,gpio35,gpio34,1.959400439,1.974533355,52342.772180092,456.319642753,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.675000000,1.675000000,1675000,10886,2413,2313,1.944542125,1.863956044,gpio35,gpio34,1.959304994,1.974503363,-111463.661232854,-355.050344383,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.676000000,1.676000000,1676000,10887,2335,2173,1.881684982,1.751135531,gpio35,gpio34,1.959096825,1.974410545,-243108.362454996,-1098.827835975,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.677000000,1.677000000,1677000,10888,2268,2043,1.827692308,1.646373626,gpio35,gpio34,1.958784102,1.974263827,-365210.264341388,-1736.919781340,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.678000000,1.678000000,1678000,10889,2237,1989,1.802710623,1.602857143,gpio35,gpio34,1.958428175,1.974092273,-415665.289103492,-2030.927846174,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.679000000,1.679000000,1679000,10890,2214,1961,1.784175824,1.580293040,gpio35,gpio34,1.958050040,1.973902357,-441600.856791063,-2248.320616591,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.680000000,1.680000000,1680000,10891,2225,2001,1.793040293,1.612527473,gpio35,gpio34,1.957704517,1.973721495,-403514.637396165,-2141.130527239,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.681000000,1.681000000,1681000,10892,2286,2137,1.842197802,1.722124542,gpio35,gpio34,1.957468937,1.973589971,-275119.419729205,-1557.039588275,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.682000000,1.682000000,1682000,10893,2366,2307,1.906666667,1.859120879,gpio35,gpio34,1.957370589,1.973523048,-114854.671522521,-792.269685164,312394.121306579,1586.802202640,255053.758639818,1281.589798010,311912.832637585,1583.313027556,254660.811155710,1278.771745965,-73.472387,-79.350960,-5.878573,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,452,0,0,47516,1,1009
1.683000000,1.683000000,1683000,10894,2457,2483,1.980000000,2.000952381,gpio35,gpio34,1.957414171,1.973529525,50896.504716672,76.677216780,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,1,0,47516,1,1009
1.684000000,1.684000000,1684000,10895,2541,2653,2.047692308,2.137948718,gpio35,gpio34,1.957594705,1.973603688,210835.236998911,877.974046263,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.685000000,1.685000000,1685000,10896,2616,2771,2.108131868,2.233040293,gpio35,gpio34,1.957870151,1.973738216,321676.026449328,1592.608131770,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.686000000,1.686000000,1686000,10897,2655,2849,2.139560440,2.295897436,gpio35,gpio34,1.958208178,1.973904038,394761.356572187,1963.081794606,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.687000000,1.687000000,1687000,10898,2689,2900,2.166959707,2.336996337,gpio35,gpio34,1.958586966,1.974097094,442363.483851702,2285.484179809,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.688000000,1.688000000,1688000,10899,2689,2884,2.166959707,2.324102564,gpio35,gpio34,1.958952482,1.974289956,426863.272952607,2283.198695629,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.689000000,1.689000000,1689000,10900,2631,2765,2.120219780,2.228205128,gpio35,gpio34,1.959221735,1.974435886,314443.669528786,1727.586170879,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.690000000,1.690000000,1690000,10901,2557,2613,2.060586081,2.105714286,gpio35,gpio34,1.959368227,1.974522036,171079.675414450,1019.886685948,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.691000000,1.691000000,1691000,10902,2471,2427,1.991282051,1.955824176,gpio35,gpio34,1.959364683,1.974538796,-4138.880463162,198.412970975,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.692000000,1.692000000,1692000,10903,2385,2257,1.921978022,1.818827839,gpio35,gpio34,1.959224146,1.974486236,-164124.370369653,-622.239270284,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.693000000,1.693000000,1693000,10904,2306,2125,1.858315018,1.712454212,gpio35,gpio34,1.958977376,1.974370064,-288187.487175037,-1375.289733744,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.694000000,1.694000000,1694000,10905,2249,2013,1.812380952,1.622197802,gpio35,gpio34,1.958640597,1.974208075,-393304.231594562,-1917.703609270,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.695000000,1.695000000,1695000,10906,2225,1971,1.793040293,1.588351648,gpio35,gpio34,1.958270308,1.974026908,-432437.776827980,-2144.749764718,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.696000000,1.696000000,1696000,10907,2212,1966,1.782564103,1.584322344,gpio35,gpio34,1.957896360,1.973835445,-436710.916368415,-2266.627105276,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.697000000,1.697000000,1697000,10908,2252,2056,1.814798535,1.656849817,gpio35,gpio34,1.957595313,1.973676408,-351573.813741306,-1882.754046409,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.698000000,1.698000000,1698000,10909,2307,2185,1.859120879,1.760805861,gpio35,gpio34,1.957398524,1.973561852,-229818.345142169,-1356.162448690,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
1.699000000,1.699000000,1699000,10910,2394,2366,1.929230769,1.906666667,gpio35,gpio34,1.957347792,1.973517521,-59246.627912093,-524.812297159,320965.721824805,1635.207153560,262052.030312117,1320.684331133,319910.079195708,1629.053596396,261190.152312603,1315.714375792,-76.829763,-81.454425,-4.624662,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,453,0,0,47516,1,1009
