host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.700000000,1.700000000,1700000,10911,2485,2542,2.002564103,2.048498168,gpio35,gpio34,1.957438942,1.973546568,106448.940283490,343.867147396,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,1,0,47516,1,1009
1.701000000,1.701000000,1701000,10912,2552,2684,2.056556777,2.162930403,gpio35,gpio34,1.957644434,1.973629578,239980.887153487,982.714053449,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.702000000,1.702000000,1702000,10913,2632,2818,2.121025641,2.270915751,gpio35,gpio34,1.957957705,1.973776974,365850.378368992,1744.944202919,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.703000000,1.703000000,1703000,10914,2671,2874,2.152454212,2.316043956,gpio35,gpio34,1.958315791,1.973955651,418186.993943973,2115.265529684,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.704000000,1.704000000,1704000,10915,2692,2903,2.169377289,2.339413919,gpio35,gpio34,1.958696890,1.974151073,445061.155390157,2313.493640830,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.705000000,1.705000000,1705000,10916,2683,2863,2.162124542,2.307179487,gpio35,gpio34,1.959045372,1.974339046,406971.475696659,2225.318700042,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.706000000,1.706000000,1706000,10917,2613,2720,2.105714286,2.191941392,gpio35,gpio34,1.959278268,1.974470422,271984.992947230,1555.282125759,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.707000000,1.707000000,1707000,10918,2531,2538,2.039633700,2.045274725,gpio35,gpio34,1.959364265,1.974535585,100429.993605896,771.433658522,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.708000000,1.708000000,1708000,10919,2442,2369,1.967912088,1.909084249,gpio35,gpio34,1.959313985,1.974528961,-58718.949711212,-78.412085807,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.709000000,1.709000000,1709000,10920,2354,2205,1.896996337,1.776923077,gpio35,gpio34,1.959131594,1.974451429,-213003.166767740,-917.867823597,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.710000000,1.710000000,1710000,10921,2289,2083,1.844615385,1.678608059,gpio35,gpio34,1.958851070,1.974321593,-327606.250142199,-1537.060407386,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.711000000,1.711000000,1711000,10922,2252,2013,1.814798535,1.622197802,gpio35,gpio34,1.958514417,1.974162070,-393156.726333744,-1888.509296358,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.712000000,1.712000000,1712000,10923,2219,1962,1.788205128,1.581098901,gpio35,gpio34,1.958137001,1.973976113,-440760.458243497,-2201.446093266,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.713000000,1.713000000,1713000,10924,2215,1976,1.784981685,1.592380952,gpio35,gpio34,1.957771245,1.973787118,-427144.081296916,-2237.405290348,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.714000000,1.714000000,1714000,10925,2263,2095,1.823663004,1.688278388,gpio35,gpio34,1.957501752,1.973636994,-314724.197064751,-1777.240166944,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.715000000,1.715000000,1715000,10926,2339,2236,1.884908425,1.801904762,gpio35,gpio34,1.957346155,1.973548266,-181712.192520859,-1050.410706430,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.716000000,1.716000000,1716000,10927,2423,2423,1.952600733,1.952600733,gpio35,gpio34,1.957341410,1.973527318,-5541.888662687,-247.986789023,310098.518539385,1590.790432231,253179.516859377,1284.810914256,309685.003713143,1588.965764255,252841.903237697,1283.337210818,-80.819725,-85.755377,-4.935652,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,454,0,0,47516,1,1009
1.717000000,1.717000000,1717000,10928,2514,2594,2.025934066,2.090402930,gpio35,gpio34,1.957474472,1.973579725,155394.397476383,620.415830024,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,1,0,47516,1,1009
1.718000000,1.718000000,1718000,10929,2590,2734,2.087179487,2.203223443,gpio35,gpio34,1.957720221,1.973693325,286995.167962281,1344.847634541,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.719000000,1.719000000,1719000,10930,2651,2847,2.136336996,2.294285714,gpio35,gpio34,1.958056786,1.973855968,393054.220164471,1925.452595343,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.720000000,1.720000000,1720000,10931,2678,2892,2.158095238,2.330549451,gpio35,gpio34,1.958429279,1.974040208,435011.361799678,2181.111484187,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.721000000,1.721000000,1721000,10932,2695,2898,2.171794872,2.335384615,gpio35,gpio34,1.958806234,1.974237962,440223.043218594,2341.113106202,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.722000000,1.722000000,1722000,10933,2650,2807,2.135531136,2.262051282,gpio35,gpio34,1.959109479,1.974399255,354141.313001182,1909.464757363,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.723000000,1.723000000,1723000,10934,2586,2669,2.083956044,2.150842491,gpio35,gpio34,1.959301212,1.974508812,223913.237731711,1296.985001787,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.724000000,1.724000000,1724000,10935,2500,2486,2.014652015,2.003369963,gpio35,gpio34,1.959345281,1.974548955,51465.194682139,475.234188498,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.725000000,1.725000000,1725000,10936,2413,2310,1.944542125,1.861538462,gpio35,gpio34,1.959247474,1.974518949,-114222.592080214,-355.235034773,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.726000000,1.726000000,1726000,10937,2334,2170,1.880879121,1.748717949,gpio35,gpio34,1.959036945,1.974425309,-245864.534371508,-1108.552502468,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.727000000,1.727000000,1727000,10938,2267,2044,1.826886447,1.647179487,gpio35,gpio34,1.958725087,1.974277770,-364199.218232174,-1746.634723166,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.728000000,1.728000000,1728000,10939,2238,1988,1.803516484,1.602051282,gpio35,gpio34,1.958368413,1.974107009,-416537.484967291,-2021.552751470,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.729000000,1.729000000,1729000,10940,2215,1960,1.784981685,1.579487179,gpio35,gpio34,1.957989532,1.973917883,-442472.180458999,-2238.954896982,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.730000000,1.730000000,1730000,10941,2223,1997,1.791428571,1.609304029,gpio35,gpio34,1.957640847,1.973735394,-407208.436130791,-2160.394655732,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.731000000,1.731000000,1731000,10942,2287,2138,1.843003663,1.722930403,gpio35,gpio34,1.957406136,1.973604662,-274103.947347833,-1547.663970258,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.732000000,1.732000000,1732000,10943,2367,2307,1.907472527,1.859120879,gpio35,gpio34,1.957307851,1.973538530,-114781.330076983,-782.903442764,311066.082492594,1588.097279620,253969.483142861,1282.635774277,310554.112872379,1584.594428441,253551.486237544,1279.806676657,-73.641463,-79.337084,-5.695621,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,455,0,0,47516,1,1009
1.733000000,1.733000000,1733000,10944,2449,2479,1.973553114,1.997728938,gpio35,gpio34,1.957348272,1.973538545,47205.310966955,0.172645790,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,1,0,47516,1,1009
1.734000000,1.734000000,1734000,10945,2541,2654,2.047692308,2.138754579,gpio35,gpio34,1.957529678,1.973612698,211853.311760206,877.867266197,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.735000000,1.735000000,1735000,10946,2610,2779,2.103296703,2.239487179,gpio35,gpio34,1.957811636,1.973742382,329280.891380030,1535.260493720,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.736000000,1.736000000,1736000,10947,2652,2849,2.137142857,2.295897436,gpio35,gpio34,1.958149722,1.973905783,394829.692930338,1934.411986576,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.737000000,1.737000000,1737000,10948,2691,2901,2.168571429,2.337802198,gpio35,gpio34,1.958529374,1.974100449,443372.867336947,2304.543845557,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.738000000,1.738000000,1738000,10949,2693,2884,2.170183150,2.324102564,gpio35,gpio34,1.958894947,1.974296531,426930.531590914,2321.319623299,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.739000000,1.739000000,1739000,10950,2634,2767,2.122637363,2.229816850,gpio35,gpio34,1.959165869,1.974444872,316393.091835360,1756.128816828,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.740000000,1.740000000,1740000,10951,2560,2617,2.063003663,2.108937729,gpio35,gpio34,1.959315641,1.974533431,174909.379225623,1048.400789251,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.741000000,1.741000000,1741000,10952,2472,2426,1.992087912,1.955018315,gpio35,gpio34,1.959311344,1.974550985,-5018.583673063,207.818238586,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.742000000,1.742000000,1742000,10953,2387,2258,1.923589744,1.819633700,gpio35,gpio34,1.959171666,1.974500024,-163120.962949440,-603.303247146,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.743000000,1.743000000,1743000,10954,2310,2126,1.861538462,1.713260073,gpio35,gpio34,1.958925754,1.974387063,-287185.083162243,-1337.292325040,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.744000000,1.744000000,1744000,10955,2247,2013,1.810769231,1.622197802,gpio35,gpio34,1.958589026,1.974223445,-393243.945449234,-1936.985162740,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.745000000,1.745000000,1745000,10956,2225,1972,1.793040293,1.589157509,gpio35,gpio34,1.958219595,1.974042262,-431436.435505344,-2144.931715047,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.746000000,1.746000000,1746000,10957,2213,1965,1.783369963,1.583516484,gpio35,gpio34,1.957844892,1.973851589,-437592.807314008,-2257.268712860,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.747000000,1.747000000,1747000,10958,2248,2055,1.811575092,1.656043956,gpio35,gpio34,1.957543091,1.973689313,-352454.822795953,-1921.105816356,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.748000000,1.748000000,1748000,10959,2307,2184,1.859120879,1.760000000,gpio35,gpio34,1.957345548,1.973574744,-230698.473187762,-1356.315223691,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
1.749000000,1.749000000,1749000,10960,2392,2366,1.927619048,1.906666667,gpio35,gpio34,1.957294869,1.973528789,-59184.760366187,-544.045240973,321304.677944455,1636.954956211,262328.770578448,1322.095953857,320266.804217539,1630.960501767,261481.399975134,1317.254498729,-76.820446,-81.536328,-4.715882,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,456,0,0,47516,1,1009
