host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.750000000,1.750000000,1750000,10961,2490,2543,2.006593407,2.049304029,gpio35,gpio34,1.957386878,1.973561853,107451.861425303,391.434562084,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,1,0,47516,1,1009
1.751000000,1.751000000,1751000,10962,2554,2688,2.058168498,2.166153846,gpio35,gpio34,1.957595645,1.973646460,243806.151764516,1001.613418341,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.752000000,1.752000000,1752000,10963,2635,2819,2.123443223,2.271721612,gpio35,gpio34,1.957909771,1.973796257,366848.471325052,1773.364829240,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.753000000,1.753000000,1753000,10964,2671,2876,2.152454212,2.317655678,gpio35,gpio34,1.958269517,1.973974915,420125.204270529,2115.037252997,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.754000000,1.754000000,1754000,10965,2696,2904,2.172600733,2.340219780,gpio35,gpio34,1.958651467,1.974173540,446056.312042934,2351.426235595,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.755000000,1.755000000,1755000,10966,2685,2865,2.163736264,2.308791209,gpio35,gpio34,1.959001607,1.974363103,408906.752656236,2244.133040625,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.756000000,1.756000000,1756000,10967,2613,2720,2.105714286,2.191941392,gpio35,gpio34,1.959234547,1.974494454,272036.103702942,1554.997330413,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.757000000,1.757000000,1757000,10968,2531,2542,2.039633700,2.048498168,gpio35,gpio34,1.959323810,1.974559594,104245.515104663,771.149147971,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.758000000,1.758000000,1758000,10969,2442,2370,1.967912088,1.909890110,gpio35,gpio34,1.959274377,1.974552946,-57730.590124302,-78.696311847,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.759000000,1.759000000,1759000,10970,2357,2205,1.899413919,1.776923077,gpio35,gpio34,1.959092025,1.974477807,-212956.911003870,-889.531283029,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.760000000,1.760000000,1760000,10971,2290,2083,1.845421245,1.678608059,gpio35,gpio34,1.958811541,1.974348751,-327560.040634092,-1527.832524947,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.761000000,1.761000000,1761000,10972,2253,2012,1.815604396,1.621391941,gpio35,gpio34,1.958474122,1.974190006,-394051.678498598,-1879.290641802,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.762000000,1.762000000,1762000,10973,2218,1963,1.787399267,1.581904762,gpio35,gpio34,1.958097552,1.974003215,-439772.284529280,-2211.316978952,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.763000000,1.763000000,1763000,10974,2216,1978,1.785787546,1.593992674,gpio35,gpio34,1.957733448,1.973815000,-425215.780292961,-2228.185983561,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.764000000,1.764000000,1764000,10975,2269,2094,1.828498168,1.687472527,gpio35,gpio34,1.957463187,1.973669683,-315621.170752158,-1720.329275493,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.765000000,1.765000000,1765000,10976,2332,2237,1.879267399,1.802710623,gpio35,gpio34,1.957308434,1.973575281,-180726.038307673,-1117.578816192,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.766000000,1.766000000,1766000,10977,2425,2423,1.954212454,1.952600733,gpio35,gpio34,1.957303726,1.973555918,-5497.836067167,-229.226283530,310909.217929351,1594.509857085,253841.411281952,1287.814928833,310501.013239982,1592.052332457,253508.133114353,1285.830095130,-80.903116,-86.557750,-5.654634,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,457,0,0,47516,1,1009
1.767000000,1.767000000,1767000,10978,2514,2592,2.025934066,2.088791209,gpio35,gpio34,1.957435214,1.973608296,153556.175092402,620.077253423,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,1,0,47516,1,1009
1.768000000,1.768000000,1768000,10979,2589,2733,2.086373626,2.202417582,gpio35,gpio34,1.957680196,1.973721061,286099.899264137,1334.969235723,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.769000000,1.769000000,1769000,10980,2650,2850,2.135531136,2.296703297,gpio35,gpio34,1.958019219,1.973882871,395924.308588836,1915.584074924,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.770000000,1.770000000,1770000,10981,2681,2889,2.160512821,2.328131868,gpio35,gpio34,1.958389332,1.974069501,432231.887354902,2209.413475465,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.771000000,1.771000000,1771000,10982,2693,2898,2.170183150,2.335384615,gpio35,gpio34,1.958766327,1.974265615,440269.694638621,2321.685991518,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.772000000,1.772000000,1772000,10983,2649,2806,2.134725275,2.261245421,gpio35,gpio34,1.959068806,1.974426075,353246.802306336,1899.597230588,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.773000000,1.773000000,1773000,10984,2591,2670,2.087985348,2.151648352,gpio35,gpio34,1.959261386,1.974539634,224901.852474466,1344.368307303,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.774000000,1.774000000,1774000,10985,2501,2483,2.015457875,2.000952381,gpio35,gpio34,1.959303077,1.974580552,48688.358956340,484.409467532,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.775000000,1.775000000,1775000,10986,2413,2312,1.944542125,1.863150183,gpio35,gpio34,1.959206924,1.974550514,-112291.073653023,-355.609091812,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.776000000,1.776000000,1776000,10987,2333,2169,1.880073260,1.747912088,gpio35,gpio34,1.958995629,1.974456036,-246758.293853103,-1118.466346243,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.777000000,1.777000000,1777000,10988,2267,2045,1.826886447,1.647985348,gpio35,gpio34,1.958684619,1.974308467,-363209.853027382,-1746.998492304,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.778000000,1.778000000,1778000,10989,2235,1987,1.801098901,1.601245421,gpio35,gpio34,1.958327180,1.974135257,-417431.340054610,-2050.536639221,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.779000000,1.779000000,1779000,10990,2214,1960,1.784175824,1.579487179,gpio35,gpio34,1.957948340,1.973945298,-442424.026227777,-2248.829479257,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.780000000,1.780000000,1780000,10991,2223,2001,1.791428571,1.612527473,gpio35,gpio34,1.957602919,1.973762781,-403395.868199990,-2160.719202631,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.781000000,1.781000000,1781000,10992,2289,2140,1.844615385,1.724542125,gpio35,gpio34,1.957369858,1.973633634,-272177.422911868,-1528.907871022,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.782000000,1.782000000,1782000,10993,2365,2307,1.905860806,1.859120879,gpio35,gpio34,1.957271609,1.973565861,-114738.963092359,-802.326742803,311626.172208134,1592.850608459,254426.767635048,1286.474827271,311149.384113304,1589.443072280,254037.494638640,1283.722711351,-73.638206,-79.245919,-5.607712,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,458,0,0,47516,1,1009
1.783000000,1.783000000,1783000,10994,2455,2481,1.978388278,1.999340659,gpio35,gpio34,1.957313678,1.973570683,49129.866511499,57.090055404,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,1,0,47516,1,1009
1.784000000,1.784000000,1784000,10995,2540,2653,2.046886447,2.137948718,gpio35,gpio34,1.957494313,1.973643999,210952.596358848,867.946632842,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.785000000,1.785000000,1785000,10996,2612,2777,2.104908425,2.237875458,gpio35,gpio34,1.957774694,1.973775264,327439.961230621,1553.970263380,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.786000000,1.786000000,1786000,10997,2652,2849,2.137142857,2.295897436,gpio35,gpio34,1.958112817,1.973938631,394872.834637983,1934.022724879,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.787000000,1.787000000,1787000,10998,2688,2899,2.166153846,2.336190476,gpio35,gpio34,1.958490895,1.974130846,441533.734975979,2275.534490740,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.788000000,1.788000000,1788000,10999,2689,2889,2.166959707,2.328131868,gpio35,gpio34,1.958860536,1.974323675,431681.046606476,2282.799117043,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.789000000,1.789000000,1789000,11000,2630,2763,2.119413919,2.226593407,gpio35,gpio34,1.959128268,1.974468765,312668.817164833,1717.646831077,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.790000000,1.790000000,1790000,11001,2563,2617,2.065421245,2.108937729,gpio35,gpio34,1.959278078,1.974559718,174953.290683576,1076.738411045,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.791000000,1.791000000,1791000,11002,2472,2427,1.992087912,1.955824176,gpio35,gpio34,1.959274624,1.974577246,-4033.600663116,207.507040376,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.792000000,1.792000000,1792000,11003,2384,2254,1.921172161,1.816410256,gpio35,gpio34,1.959131760,1.974523841,-166842.542239765,-632.234616540,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.793000000,1.793000000,1793000,11004,2308,2127,1.859926740,1.714065934,gpio35,gpio34,1.958886694,1.974409244,-286197.363556015,-1356.654602271,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.794000000,1.794000000,1794000,11005,2244,2013,1.808351648,1.622197802,gpio35,gpio34,1.958550005,1.974243186,-393198.329026065,-1965.868238488,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.795000000,1.795000000,1795000,11006,2225,1972,1.793040293,1.589157509,gpio35,gpio34,1.958180612,1.974061983,-431390.864698598,-2145.165425336,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.796000000,1.796000000,1796000,11007,2215,1965,1.784981685,1.583516484,gpio35,gpio34,1.957805948,1.973872903,-437547.282078068,-2238.421867851,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.797000000,1.797000000,1797000,11008,2250,2055,1.813186813,1.656043956,gpio35,gpio34,1.957504186,1.973712217,-352409.343085249,-1902.277818192,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.798000000,1.798000000,1798000,11009,2309,2184,1.860732601,1.760000000,gpio35,gpio34,1.957306682,1.973599237,-230653.038956769,-1337.506053525,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
1.799000000,1.799000000,1799000,11010,2394,2365,1.929230769,1.905860806,gpio35,gpio34,1.957255236,1.973554869,-60080.487032878,-525.254879978,320738.143507413,1641.257922453,261866.224302090,1325.571268945,319745.524089359,1635.763937351,261055.801518157,1321.134020720,-76.767558,-81.648184,-4.880626,1,62.496094,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,459,0,0,47516,1,1009
