host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.800000000,1.800000000,1800000,11011,2487,2537,2.004175824,2.044468864,gpio35,gpio34,1.957342450,1.973585490,101851.453168016,362.505328748,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,1,0,47516,1,1009
1.801000000,1.801000000,1801000,11012,2552,2688,2.056556777,2.166153846,gpio35,gpio34,1.957551261,1.973668461,243858.036696202,982.253275033,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.802000000,1.802000000,1802000,11013,2632,2813,2.121025641,2.266886447,gpio35,gpio34,1.957860596,1.973815818,361253.611591090,1744.483885281,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.803000000,1.803000000,1803000,11014,2672,2875,2.153260073,2.316849817,gpio35,gpio34,1.958219586,1.973995263,419241.516713565,2124.345833158,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.804000000,1.804000000,1804000,11015,2692,2906,2.169377289,2.341831502,gpio35,gpio34,1.958603198,1.974190645,447996.854563884,2313.024703205,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.805000000,1.805000000,1805000,11016,2684,2866,2.162930403,2.309597070,gpio35,gpio34,1.958954191,1.974379384,409904.239171213,2234.390392150,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.806000000,1.806000000,1806000,11017,2611,2722,2.104102564,2.193553114,gpio35,gpio34,1.959188790,1.974509108,273973.708194856,1535.724263792,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.807000000,1.807000000,1807000,11018,2528,2538,2.037216117,2.045274725,gpio35,gpio34,1.959274876,1.974571815,100534.489211369,742.355193623,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.808000000,1.808000000,1808000,11019,2441,2368,1.967106227,1.908278388,gpio35,gpio34,1.959223880,1.974564349,-59555.674064797,-88.381150653,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.809000000,1.809000000,1809000,11020,2356,2204,1.898608059,1.776117216,gpio35,gpio34,1.959040773,1.974488393,-213839.054396971,-899.206436996,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.810000000,1.810000000,1810000,11021,2284,2083,1.840586081,1.678608059,gpio35,gpio34,1.958760340,1.974354490,-327500.186420348,-1585.198807730,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.811000000,1.811000000,1811000,11022,2252,2012,1.814798535,1.621391941,gpio35,gpio34,1.958422972,1.974194934,-393991.884139068,-1888.898754332,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.812000000,1.812000000,1812000,11023,2217,1957,1.786593407,1.577069597,gpio35,gpio34,1.958041619,1.974007333,-445359.242744826,-2220.915483369,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.813000000,1.813000000,1813000,11024,2216,1979,1.785787546,1.594798535,gpio35,gpio34,1.957678376,1.973819113,-424209.343306123,-2228.234728680,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.814000000,1.814000000,1814000,11025,2268,2094,1.827692308,1.687472527,gpio35,gpio34,1.957408170,1.973672986,-315556.855665759,-1729.918132661,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.815000000,1.815000000,1815000,11026,2335,2236,1.881684982,1.801904762,gpio35,gpio34,1.957252666,1.973580998,-181602.902999813,-1088.997441327,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.816000000,1.816000000,1816000,11027,2425,2421,1.954212454,1.950989011,gpio35,gpio34,1.957246403,1.973561630,-7314.939358068,-229.293972422,310847.260676830,1587.718229457,253790.826366768,1282.329632263,310416.924205210,1585.558405440,253439.478735424,1280.585238147,-80.877089,-86.023948,-5.146859,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,460,0,0,47516,1,1009
1.817000000,1.817000000,1817000,11028,2513,2594,2.025128205,2.090402930,gpio35,gpio34,1.957379559,1.973613196,155505.350758603,610.469471427,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,1,0,47516,1,1009
1.818000000,1.818000000,1818000,11029,2588,2734,2.085567766,2.203223443,gpio35,gpio34,1.957625403,1.973725151,287106.010291219,1325.371061509,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.819000000,1.819000000,1819000,11030,2649,2849,2.134725275,2.295897436,gpio35,gpio34,1.957963675,1.973886151,395047.182577985,1905.995498884,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.820000000,1.820000000,1820000,11031,2680,2892,2.159706960,2.330549451,gpio35,gpio34,1.958336261,1.974071972,435120.100323873,2199.834488000,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.821000000,1.821000000,1821000,11032,2692,2898,2.169377289,2.335384615,gpio35,gpio34,1.958713309,1.974267277,440331.673004265,2312.116583041,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.822000000,1.822000000,1822000,11033,2648,2805,2.133919414,2.260439560,gpio35,gpio34,1.959015036,1.974426929,352367.603230162,1890.037391520,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.823000000,1.823000000,1823000,11034,2584,2672,2.082344322,2.153260073,gpio35,gpio34,1.959209281,1.974534847,226846.878987725,1277.577063310,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.824000000,1.824000000,1824000,11035,2506,2487,2.019487179,2.004175824,gpio35,gpio34,1.959254247,1.974579799,52513.671369993,532.166944311,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.825000000,1.825000000,1825000,11036,2412,2310,1.943736264,1.861538462,gpio35,gpio34,1.959156531,1.974548956,-114116.279332501,-365.140337274,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.826000000,1.826000000,1826000,11037,2333,2170,1.880073260,1.748717949,gpio35,gpio34,1.958946093,1.974454480,-245758.327936543,-1118.447899666,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.827000000,1.827000000,1827000,11038,2264,2044,1.824468864,1.647179487,gpio35,gpio34,1.958634326,1.974304494,-364093.118003644,-1775.600546555,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.828000000,1.828000000,1828000,11039,2237,1989,1.802710623,1.602857143,gpio35,gpio34,1.958278549,1.974132900,-415490.375375537,-2031.409287448,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.829000000,1.829000000,1829000,11040,2215,1960,1.784981685,1.579487179,gpio35,gpio34,1.957899758,1.973943749,-442367.233440289,-2239.261415630,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.830000000,1.830000000,1830000,11041,2223,1998,1.791428571,1.610109890,gpio35,gpio34,1.957551968,1.973761234,-406162.478595647,-2160.700867862,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.831000000,1.831000000,1831000,11042,2288,2137,1.843809524,1.722124542,gpio35,gpio34,1.957316540,1.973631282,-274941.266697130,-1538.429715381,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.832000000,1.832000000,1832000,11043,2365,2307,1.905860806,1.859120879,gpio35,gpio34,1.957218345,1.973563512,-114676.696643478,-802.298904524,311794.351096035,1589.121205572,254564.077061050,1283.462753879,311261.702804182,1585.564609677,254129.197082188,1280.590249034,-73.744867,-79.023253,-5.278386,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,461,0,0,47516,1,1009
1.833000000,1.833000000,1833000,11044,2455,2479,1.978388278,1.997728938,gpio35,gpio34,1.957258855,1.973568337,47309.839767026,57.117865845,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,1,0,47516,1,1009
1.834000000,1.834000000,1834000,11045,2539,2655,2.046080586,2.139560440,gpio35,gpio34,1.957441157,1.973640849,212898.851494930,858.434254678,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.835000000,1.835000000,1835000,11046,2615,2778,2.107326007,2.238681319,gpio35,gpio34,1.957722397,1.973774534,328443.154648115,1582.628040771,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.836000000,1.836000000,1836000,11047,2655,2849,2.139560440,2.295897436,gpio35,gpio34,1.958060572,1.973940320,394933.909398606,1962.651844492,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.837000000,1.837000000,1837000,11048,2687,2900,2.165347985,2.336996337,gpio35,gpio34,1.958439508,1.974131728,442535.864125295,2265.974338057,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.838000000,1.838000000,1838000,11049,2690,2886,2.167765568,2.325714286,gpio35,gpio34,1.958806783,1.974325361,428917.711772831,2292.328846101,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.839000000,1.839000000,1839000,11050,2632,2765,2.121025641,2.228205128,gpio35,gpio34,1.959076181,1.974472062,314613.822983285,1736.707191200,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.840000000,1.840000000,1840000,11051,2558,2614,2.061391941,2.106520147,gpio35,gpio34,1.959223625,1.974558982,172190.774178947,1028.998585250,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.841000000,1.841000000,1841000,11052,2471,2427,1.991282051,1.955824176,gpio35,gpio34,1.959220225,1.974575705,-3970.008260882,197.975597583,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.842000000,1.842000000,1842000,11053,2384,2252,1.921172161,1.814798535,gpio35,gpio34,1.959075804,1.974522301,-168661.244356839,-632.216367097,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.843000000,1.843000000,1843000,11054,2310,2125,1.861538462,1.712454212,gpio35,gpio34,1.958829182,1.974409317,-288014.246970973,-1337.556049489,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.844000000,1.844000000,1844000,11055,2247,2012,1.810769231,1.621391941,gpio35,gpio34,1.958491745,1.974245677,-394072.280094154,-1937.248623464,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.845000000,1.845000000,1845000,11056,2225,1970,1.793040293,1.587545788,gpio35,gpio34,1.958120799,1.974064472,-433205.057279073,-2145.194912310,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.846000000,1.846000000,1846000,11057,2212,1963,1.782564103,1.581904762,gpio35,gpio34,1.957744583,1.973872971,-439359.660465962,-2267.071807720,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.847000000,1.847000000,1847000,11058,2247,2054,1.810769231,1.655238095,gpio35,gpio34,1.957442076,1.973709868,-353278.793631302,-1930.899108121,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.848000000,1.848000000,1848000,11059,2307,2185,1.859120879,1.760805861,gpio35,gpio34,1.957245440,1.973595279,-229639.389125371,-1356.558561370,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
1.849000000,1.849000000,1849000,11060,2393,2363,1.928424908,1.904249084,gpio35,gpio34,1.957192444,1.973550108,-61891.197241669,-534.748174521,321353.734259998,1635.388044554,262368.822541052,1320.830428771,320314.158599069,1629.824414703,261520.062396011,1316.336931569,-76.846386,-81.637747,-4.791361,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,462,0,0,47516,1,1009
