host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.850000000,1.850000000,1850000,11061,2484,2537,2.001758242,2.044468864,gpio35,gpio34,1.957279720,1.973578316,101924.784596338,333.941205912,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,1,0,47516,1,1009
1.851000000,1.851000000,1851000,11062,2554,2681,2.058168498,2.160512821,gpio35,gpio34,1.957482953,1.973662907,237343.486548928,1001.418520289,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.852000000,1.852000000,1852000,11063,2632,2820,2.121025641,2.272527473,gpio35,gpio34,1.957797998,1.973810269,367921.192482301,1744.549643704,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.853000000,1.853000000,1853000,11064,2671,2874,2.152454212,2.316043956,gpio35,gpio34,1.958156244,1.973988913,418373.506316262,2114.871365028,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.854000000,1.854000000,1854000,11065,2691,2903,2.168571429,2.339413919,gpio35,gpio34,1.958537502,1.974183496,445247.481250074,2303.559709544,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.855000000,1.855000000,1855000,11066,2683,2864,2.162124542,2.307985348,gpio35,gpio34,1.958886949,1.974371437,408098.730694169,2224.934863482,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.856000000,1.856000000,1856000,11067,2612,2719,2.104908425,2.191135531,gpio35,gpio34,1.959119198,1.974501974,271228.889762837,1545.358512242,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.857000000,1.857000000,1857000,11068,2529,2540,2.038021978,2.046886447,gpio35,gpio34,1.959206965,1.974565494,102497.992915046,751.979807824,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.858000000,1.858000000,1858000,11069,2442,2368,1.967912088,1.908278388,gpio35,gpio34,1.959156037,1.974558840,-59476.364791730,-78.766161066,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.859000000,1.859000000,1859000,11070,2356,2204,1.898608059,1.776117216,gpio35,gpio34,1.958972998,1.974482890,-213759.824433177,-899.141223193,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.860000000,1.860000000,1860000,11071,2288,2082,1.843809524,1.677802198,gpio35,gpio34,1.958691827,1.974352216,-328362.151149970,-1546.973015965,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.861000000,1.861000000,1861000,11072,2253,2013,1.815604396,1.622197802,gpio35,gpio34,1.958355333,1.974193468,-392970.755977055,-1879.331670740,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.862000000,1.862000000,1862000,11073,2218,1963,1.787399267,1.581904762,gpio35,gpio34,1.957978882,1.974006674,-439633.558393712,-2211.357966861,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.863000000,1.863000000,1863000,11074,2215,1976,1.784981685,1.592380952,gpio35,gpio34,1.957613284,1.973817649,-426959.423810433,-2237.767091276,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.864000000,1.864000000,1864000,11075,2267,2096,1.826886447,1.689084249,gpio35,gpio34,1.957344755,1.973670718,-313598.608772302,-1739.440962895,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.865000000,1.865000000,1865000,11076,2337,2233,1.883296703,1.799487179,gpio35,gpio34,1.957186898,1.973580344,-184352.191670513,-1069.890266349,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.866000000,1.866000000,1866000,11077,2428,2424,1.956630037,1.953406593,gpio35,gpio34,1.957183118,1.973563394,-4414.785959381,-200.665743824,311413.618306966,1592.966544095,254253.228289366,1286.568463345,310997.664920072,1591.052906664,253913.623708131,1285.022903221,-80.807529,-86.072982,-5.265453,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,463,0,0,47516,1,1009
1.867000000,1.867000000,1867000,11078,2513,2592,2.025128205,2.088791209,gpio35,gpio34,1.957314726,1.973614959,153697.026686628,610.448589413,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,1,0,47516,1,1009
1.868000000,1.868000000,1868000,11079,2589,2734,2.086373626,2.203223443,gpio35,gpio34,1.957560634,1.973727717,287181.725470221,1334.890361171,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.869000000,1.869000000,1869000,11080,2651,2850,2.136336996,2.296703297,gpio35,gpio34,1.957899777,1.973890326,396063.937505262,1925.045440041,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.870000000,1.870000000,1870000,11081,2681,2897,2.160512821,2.334578755,gpio35,gpio34,1.958276456,1.974076949,439900.300350032,2209.325218422,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.871000000,1.871000000,1871000,11082,2697,2899,2.173406593,2.336190476,gpio35,gpio34,1.958654370,1.974276279,441342.630976588,2359.758465909,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.872000000,1.872000000,1872000,11083,2650,2806,2.135531136,2.261245421,gpio35,gpio34,1.958956961,1.974437533,353377.550244512,1909.011150123,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.873000000,1.873000000,1873000,11084,2591,2672,2.087985348,2.153260073,gpio35,gpio34,1.959151264,1.974551081,226914.700591609,1344.232652124,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.874000000,1.874000000,1874000,11085,2502,2487,2.016263736,2.004175824,gpio35,gpio34,1.959196289,1.974592794,52581.425152272,493.814108802,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.875000000,1.875000000,1875000,11086,2414,2314,1.945347985,1.864761905,gpio35,gpio34,1.959101854,1.974563549,-110284.131450193,-346.213855183,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.876000000,1.876000000,1876000,11087,2335,2170,1.881684982,1.748717949,gpio35,gpio34,1.958891470,1.974470671,-245694.474055928,-1099.540344057,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.877000000,1.877000000,1877000,11088,2266,2048,1.826080586,1.650402930,gpio35,gpio34,1.958582982,1.974322280,-360264.866123099,-1756.711898502,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.878000000,1.878000000,1878000,11089,2237,1989,1.802710623,1.602857143,gpio35,gpio34,1.958227256,1.974150669,-415430.413600684,-2031.619849631,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.879000000,1.879000000,1879000,11090,2214,1960,1.784175824,1.579487179,gpio35,gpio34,1.957848516,1.973960694,-442307.331627211,-2249.011928045,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.880000000,1.880000000,1880000,11091,2223,1999,1.791428571,1.610915751,gpio35,gpio34,1.957501583,1.973778162,-405161.521220929,-2160.901468970,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.881000000,1.881000000,1881000,11092,2292,2137,1.847032967,1.722124542,gpio35,gpio34,1.957266206,1.973651417,-274882.425743239,-1500.469472712,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.882000000,1.882000000,1882000,11093,2365,2306,1.905860806,1.858315018,gpio35,gpio34,1.957167255,1.973583626,-115559.029993993,-802.537265274,311106.523385878,1584.646623501,254002.501055591,1279.848832294,310558.959383332,1581.010780969,253555.443164869,1276.912323453,-73.731832,-79.119740,-5.387908,1,58.820069,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,464,0,0,47516,1,1009
1.883000000,1.883000000,1883000,11094,2455,2481,1.978388278,1.999340659,gpio35,gpio34,1.957209428,1.973588431,49251.735140219,56.879743455,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,1,0,47516,1,1009
1.884000000,1.884000000,1884000,11095,2540,2653,2.046886447,2.137948718,gpio35,gpio34,1.957390168,1.973661729,211074.343118939,867.736531205,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.885000000,1.885000000,1885000,11096,2611,2777,2.104102564,2.237875458,gpio35,gpio34,1.957670653,1.973792170,327561.586243952,1544.220211051,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.886000000,1.886000000,1886000,11097,2654,2851,2.138754579,2.297509158,gpio35,gpio34,1.958010491,1.973957132,396876.568953206,1952.902904984,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.887000000,1.887000000,1887000,11098,2690,2901,2.167765568,2.337802198,gpio35,gpio34,1.958390283,1.974150940,443535.465556887,2294.395790665,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.888000000,1.888000000,1888000,11099,2691,2883,2.168571429,2.323296703,gpio35,gpio34,1.958755190,1.974345361,426151.851749182,2301.641555668,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.889000000,1.889000000,1889000,11100,2629,2767,2.118608059,2.229816850,gpio35,gpio34,1.959026251,1.974489624,316556.306136923,1707.849944882,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.890000000,1.890000000,1890000,11101,2563,2613,2.065421245,2.105714286,gpio35,gpio34,1.959172939,1.974580555,171307.968459073,1076.491482530,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.891000000,1.891000000,1891000,11102,2471,2427,1.991282051,1.955824176,gpio35,gpio34,1.959169591,1.974597257,-3910.815711583,197.720197995,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.892000000,1.892000000,1892000,11103,2384,2256,1.921172161,1.818021978,gpio35,gpio34,1.959028443,1.974543832,-164837.649146280,-632.471511284,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.893000000,1.893000000,1893000,11104,2311,2116,1.862344322,1.705201465,gpio35,gpio34,1.958774616,1.974431632,-296428.976380508,-1328.270777738,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.894000000,1.894000000,1894000,11105,2247,2012,1.810769231,1.621391941,gpio35,gpio34,1.958437233,1.974267970,-394008.555603206,-1937.512797780,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.895000000,1.895000000,1895000,11106,2224,1970,1.792234432,1.587545788,gpio35,gpio34,1.958066342,1.974085936,-433141.396512615,-2154.998983245,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.896000000,1.896000000,1896000,11107,2212,1969,1.782564103,1.586739927,gpio35,gpio34,1.957695015,1.973894414,-433649.370579555,-2267.325913790,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.897000000,1.897000000,1897000,11108,2249,2055,1.812380952,1.656043956,gpio35,gpio34,1.957393364,1.973732901,-352279.791352045,-1912.072638497,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.898000000,1.898000000,1898000,11109,2308,2183,1.859926740,1.759194139,gpio35,gpio34,1.957195165,1.973619095,-231464.732238751,-1347.291079010,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
1.899000000,1.899000000,1899000,11110,2393,2364,1.928424908,1.905054945,gpio35,gpio34,1.957143025,1.973573901,-60891.368621578,-535.030120437,321519.495197191,1642.606321344,262504.157834463,1326.660310956,320499.118660650,1637.164487473,261671.072788610,1322.265182969,-76.962786,-81.726177,-4.763391,1,62.507813,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,465,0,0,47516,1,1009
