host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.900000000,1.900000000,1900000,11111,2483,2538,2.000952381,2.045274725,gpio35,gpio34,1.957231157,1.973601279,102923.613387810,324.119381148,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,1,0,47516,1,1009
1.901000000,1.901000000,1901000,11112,2556,2688,2.059780220,2.166153846,gpio35,gpio34,1.957440079,1.973687458,243988.009292323,1020.226999732,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.902000000,1.902000000,1902000,11113,2636,2819,2.124249084,2.271721612,gpio35,gpio34,1.957754361,1.973838020,367030.146995332,1782.419636256,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.903000000,1.903000000,1903000,11114,2671,2874,2.152454212,2.316043956,gpio35,gpio34,1.958112650,1.974016636,418424.467338233,2114.542844411,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.904000000,1.904000000,1904000,11115,2692,2908,2.169377289,2.343443223,gpio35,gpio34,1.958497981,1.974211996,450003.968628286,2312.771678242,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.905000000,1.905000000,1905000,11116,2683,2864,2.162124542,2.307985348,gpio35,gpio34,1.958847468,1.974399909,408144.884267740,2224.597459417,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.906000000,1.906000000,1906000,11117,2612,2720,2.104908425,2.191941392,gpio35,gpio34,1.959080562,1.974530417,272216.112646287,1545.021445580,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.907000000,1.907000000,1907000,11118,2528,2537,2.037216117,2.044468864,gpio35,gpio34,1.959165951,1.974593103,99719.766721801,742.102917435,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.908000000,1.908000000,1908000,11119,2442,2369,1.967912088,1.909084249,gpio35,gpio34,1.959115869,1.974586422,-58487.350904970,-79.093013770,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.909000000,1.909000000,1909000,11120,2362,2201,1.903443223,1.773699634,gpio35,gpio34,1.958930453,1.974515279,-216536.261414115,-842.226784280,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.910000000,1.910000000,1910000,11121,2288,2080,1.843809524,1.676190476,gpio35,gpio34,1.958647713,1.974384573,-330194.696230474,-1547.356456255,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.911000000,1.911000000,1911000,11122,2252,2011,1.814798535,1.620586081,gpio35,gpio34,1.958309651,1.974224987,-394801.468512479,-1889.254888384,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.912000000,1.912000000,1912000,11123,2218,1962,1.787399267,1.581098901,gpio35,gpio34,1.957932440,1.974038161,-440521.324753147,-2211.731100494,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.913000000,1.913000000,1913000,11124,2212,1979,1.782564103,1.594798535,gpio35,gpio34,1.957569306,1.973846687,-424081.840549699,-2266.760334157,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.914000000,1.914000000,1914000,11125,2267,2095,1.826886447,1.688278388,gpio35,gpio34,1.957300015,1.973699727,-314488.364948638,-1739.784730151,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.915000000,1.915000000,1915000,11126,2338,2235,1.884102564,1.801098901,gpio35,gpio34,1.957143814,1.973610130,-182417.711700315,-1060.693529043,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.916000000,1.916000000,1916000,11127,2429,2423,1.957435897,1.952600733,gpio35,gpio34,1.957139271,1.973593956,-5305.586859511,-191.478203256,311260.883945763,1592.106841555,254128.528526337,1285.874119712,310881.733743427,1590.016115260,253818.971855455,1284.185532764,-80.730731,-86.180998,-5.450267,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,466,0,0,47516,1,1009
1.917000000,1.917000000,1917000,11128,2512,2593,2.024322344,2.089597070,gpio35,gpio34,1.957271729,1.973644684,154689.347514303,600.546620853,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,1,0,47516,1,1009
1.918000000,1.918000000,1918000,11129,2587,2733,2.084761905,2.202417582,gpio35,gpio34,1.957516875,1.973755801,286290.823050163,1315.458133785,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.919000000,1.919000000,1919000,11130,2649,2847,2.134725275,2.294285714,gpio35,gpio34,1.957853644,1.973916771,393291.695060718,1905.632644882,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.920000000,1.920000000,1920000,11131,2679,2889,2.158901099,2.328131868,gpio35,gpio34,1.958223922,1.974101755,432425.252830670,2189.931836059,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.921000000,1.921000000,1921000,11132,2694,2897,2.170989011,2.334578755,gpio35,gpio34,1.958600277,1.974298642,439521.751285461,2330.844316133,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.922000000,1.922000000,1922000,11133,2649,2804,2.134725275,2.259633700,gpio35,gpio34,1.958901310,1.974459069,351558.491433076,1899.206236085,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.923000000,1.923000000,1923000,11134,2590,2673,2.087179487,2.154065934,gpio35,gpio34,1.959096475,1.974571789,227920.807229343,1334.437543000,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.924000000,1.924000000,1924000,11135,2497,2485,2.012234432,2.002564103,gpio35,gpio34,1.959139943,1.974609452,50763.179293010,445.868151611,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.925000000,1.925000000,1925000,11136,2412,2312,1.943736264,1.863150183,gpio35,gpio34,1.959043953,1.974578579,-112100.559063596,-365.491384034,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.926000000,1.926000000,1926000,11137,2332,2169,1.879267399,1.747912088,gpio35,gpio34,1.958832821,1.974483268,-246567.969778265,-1128.338756174,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.927000000,1.927000000,1927000,11138,2267,2045,1.826886447,1.647985348,gpio35,gpio34,1.958521973,1.974335671,-363019.719276619,-1747.320869031,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.928000000,1.928000000,1928000,11139,2237,1988,1.802710623,1.602051282,gpio35,gpio34,1.958165503,1.974164046,-416300.280974145,-2031.778371983,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.929000000,1.929000000,1929000,11140,2213,1959,1.783369963,1.578681319,gpio35,gpio34,1.957786019,1.973973252,-443176.329133298,-2258.710452668,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.930000000,1.930000000,1930000,11141,2223,1996,1.791428571,1.608498168,gpio35,gpio34,1.957436731,1.973790707,-407911.880656416,-2161.050134275,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.931000000,1.931000000,1931000,11142,2285,2137,1.841391941,1.722124542,gpio35,gpio34,1.957201418,1.973658308,-274806.688428932,-1567.399114910,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.932000000,1.932000000,1932000,11143,2365,2307,1.905860806,1.859120879,gpio35,gpio34,1.957103338,1.973590511,-114542.252953548,-802.618852271,311954.205910198,1589.071548139,254694.590308285,1283.422647772,311432.730117295,1585.474129894,254268.832101109,1280.517172524,-73.557352,-79.124971,-5.567618,1,58.830451,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,467,0,0,47516,1,1009
1.933000000,1.933000000,1933000,11144,2456,2478,1.979194139,1.996923077,gpio35,gpio34,1.957143158,1.973596114,46503.033549813,66.338398839,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,1,0,47516,1,1009
1.934000000,1.934000000,1934000,11145,2538,2653,2.045274725,2.137948718,gpio35,gpio34,1.957323963,1.973667793,211151.736620482,848.565245552,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.935000000,1.935000000,1935000,11146,2616,2776,2.108131868,2.237069597,gpio35,gpio34,1.957603709,1.973802257,326697.786888540,1591.849222242,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.936000000,1.936000000,1936000,11147,2654,2846,2.138754579,2.293479853,gpio35,gpio34,1.957939585,1.973967209,392249.171543339,1952.783483193,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.937000000,1.937000000,1937000,11148,2687,2898,2.165347985,2.335384615,gpio35,gpio34,1.958317030,1.974158590,440794.926471335,2265.656005914,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.938000000,1.938000000,1938000,11149,2689,2885,2.166959707,2.324908425,gpio35,gpio34,1.958683621,1.974351391,428119.630519979,2282.470671496,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.939000000,1.939000000,1939000,11150,2630,2765,2.119413919,2.228205128,gpio35,gpio34,1.958953143,1.974496454,314757.655275138,1717.318713976,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.940000000,1.940000000,1940000,11151,2563,2615,2.065421245,2.107326007,gpio35,gpio34,1.959101516,1.974587379,173275.578101961,1076.410622061,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.941000000,1.941000000,1941000,11152,2470,2427,1.990476190,1.955824176,gpio35,gpio34,1.959098238,1.974603267,-3827.404605244,188.099257592,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.942000000,1.942000000,1942000,11153,2385,2253,1.921978022,1.815604396,gpio35,gpio34,1.958954745,1.974550642,-167577.667841404,-623.002509159,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.943000000,1.943000000,1943000,11154,2309,2126,1.860732601,1.713260073,gpio35,gpio34,1.958709050,1.974436824,-286931.754032052,-1347.431726997,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.944000000,1.944000000,1944000,11155,2249,2012,1.812380952,1.621391941,gpio35,gpio34,1.958371733,1.974274768,-393931.985111626,-1918.493942913,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.945000000,1.945000000,1945000,11156,2224,1969,1.792234432,1.586739927,gpio35,gpio34,1.958000101,1.974092728,-434006.018054979,-2155.079468821,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.946000000,1.946000000,1946000,11157,2214,1965,1.784175824,1.583516484,gpio35,gpio34,1.957625617,1.973902811,-437336.473890735,-2248.325997293,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.947000000,1.947000000,1947000,11158,2247,2054,1.810769231,1.655238095,gpio35,gpio34,1.957323230,1.973739678,-353139.861169556,-1931.252365092,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.948000000,1.948000000,1948000,11159,2310,2185,1.861538462,1.760805861,gpio35,gpio34,1.957126713,1.973627476,-229500.595596085,-1328.290982702,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
1.949000000,1.949000000,1949000,11160,2393,2365,1.928424908,1.905860806,gpio35,gpio34,1.957075447,1.973582274,-59870.311579008,-535.129345814,321008.787668435,1639.331009882,262087.191362014,1324.014987079,319964.532459845,1633.584892056,261234.610606601,1319.374102430,-76.910435,-81.714760,-4.804326,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,468,0,0,47516,1,1009
