host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
1.950000000,1.950000000,1950000,11161,2484,2539,2.001758242,2.046080586,gpio35,gpio34,1.957164452,1.973610450,103943.649373337,333.560415790,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,1,0,47516,1,1009
1.951000000,1.951000000,1951000,11162,2550,2686,2.054945055,2.164542125,gpio35,gpio34,1.957371829,1.973691784,242183.678851507,962.877467781,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.952000000,1.952000000,1952000,11163,2634,2821,2.122637363,2.273333333,gpio35,gpio34,1.957687791,1.973840730,368992.082738767,1763.288097013,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.953000000,1.953000000,1953000,11164,2670,2876,2.151648352,2.317655678,gpio35,gpio34,1.958047759,1.974018538,420384.441145925,2104.970597502,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.954000000,1.954000000,1954000,11165,2693,2906,2.170183150,2.341831502,gpio35,gpio34,1.958431543,1.974214702,448197.520608360,2322.289325167,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.955000000,1.955000000,1955000,11166,2682,2863,2.161318681,2.307179487,gpio35,gpio34,1.958780291,1.974401806,407281.358159286,2215.025267108,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.956000000,1.956000000,1956000,11167,2613,2719,2.105714286,2.191135531,gpio35,gpio34,1.959012646,1.974533119,271353.450063941,1554.539147052,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.957000000,1.957000000,1957000,11168,2531,2539,2.039633700,2.046080586,gpio35,gpio34,1.959099714,1.974598219,101681.313192396,770.691422793,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.958000000,1.958000000,1958000,11169,2441,2368,1.967106227,1.908278388,gpio35,gpio34,1.959048892,1.974590727,-59351.112371204,-88.693740094,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.959000000,1.959000000,1959000,11170,2356,2202,1.898608059,1.774505495,gpio35,gpio34,1.958864349,1.974514745,-215516.928191977,-899.518713848,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.960000000,1.960000000,1960000,11171,2288,2081,1.843809524,1.676996337,gpio35,gpio34,1.958582481,1.974384039,-329176.382341559,-1547.350129129,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.961000000,1.961000000,1961000,11172,2253,2011,1.815604396,1.620586081,gpio35,gpio34,1.958244485,1.974225260,-394725.288400905,-1879.708406791,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.962000000,1.962000000,1962000,11173,2217,1965,1.786593407,1.583516484,gpio35,gpio34,1.957869757,1.974037628,-437621.874431327,-2221.274486970,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.963000000,1.963000000,1963000,11174,2216,1977,1.785787546,1.593186813,gpio35,gpio34,1.957505074,1.973849378,-425890.866995464,-2228.593373277,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.964000000,1.964000000,1964000,11175,2265,2095,1.825274725,1.688278388,gpio35,gpio34,1.957235847,1.973700803,-314413.351441053,-1758.896900996,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.965000000,1.965000000,1965000,11176,2334,2236,1.880879121,1.801904762,gpio35,gpio34,1.957080516,1.973607981,-181401.657742784,-1098.866909306,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.966000000,1.966000000,1966000,11177,2426,2422,1.955018315,1.951794872,gpio35,gpio34,1.957075230,1.973589392,-6172.779882843,-220.073249344,310617.805225268,1588.969736782,253603.487773081,1283.340419252,310178.019896910,1587.103339968,253244.425635410,1281.833013281,-80.870647,-86.066104,-5.195457,1,58.816610,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,469,0,0,47516,1,1009
1.967000000,1.967000000,1967000,11178,2515,2598,2.026739927,2.093626374,gpio35,gpio34,1.957211781,1.973642542,159469.714464710,629.221134575,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,1,0,47516,1,1009
1.968000000,1.968000000,1968000,11179,2589,2734,2.086373626,2.203223443,gpio35,gpio34,1.957457793,1.973755273,287301.947779809,1334.563812200,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.969000000,1.969000000,1969000,11180,2650,2839,2.135531136,2.287838828,gpio35,gpio34,1.957788174,1.973917049,385831.769494560,1915.179056824,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.970000000,1.970000000,1970000,11181,2680,2889,2.159706960,2.328131868,gpio35,gpio34,1.958158518,1.974102839,432501.710897700,2199.468701589,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.971000000,1.971000000,1971000,11182,2692,2897,2.169377289,2.334578755,gpio35,gpio34,1.958534938,1.974298114,439598.132894424,2311.751162416,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.972000000,1.972000000,1972000,11183,2648,2805,2.133919414,2.260439560,gpio35,gpio34,1.958836843,1.974457735,352575.912123883,1889.672336315,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.973000000,1.973000000,1973000,11184,2586,2673,2.083956044,2.154065934,gpio35,gpio34,1.959032072,1.974567233,227996.095036006,1296.292694748,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.974000000,1.974000000,1974000,11185,2501,2487,2.015457875,2.004175824,gpio35,gpio34,1.959077215,1.974608124,52720.622738772,484.082734560,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.975000000,1.975000000,1975000,11186,2414,2310,1.945347985,1.861538462,gpio35,gpio34,1.958979677,1.974578864,-113909.534915091,-346.395337257,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.976000000,1.976000000,1976000,11187,2333,2162,1.880073260,1.742271062,gpio35,gpio34,1.958762968,1.974484358,-253080.713971171,-1118.801966237,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.977000000,1.977000000,1977000,11188,2264,2044,1.824468864,1.647179487,gpio35,gpio34,1.958451385,1.974334343,-363879.257944616,-1775.954259060,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.978000000,1.978000000,1978000,11189,2236,1989,1.801904762,1.602857143,gpio35,gpio34,1.958095790,1.974161913,-415276.729176569,-2041.302807034,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.979000000,1.979000000,1979000,11190,2213,1960,1.783369963,1.579487179,gpio35,gpio34,1.957717182,1.973971121,-442153.800887519,-2258.685202490,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.980000000,1.980000000,1980000,11191,2222,1998,1.790622711,1.610109890,gpio35,gpio34,1.957369574,1.973787773,-405949.259475430,-2170.565070141,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.981000000,1.981000000,1981000,11192,2289,2138,1.844615385,1.722930403,gpio35,gpio34,1.957135135,1.973658600,-273787.145332580,-1529.203731870,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.982000000,1.982000000,1982000,11193,2365,2307,1.905860806,1.859120879,gpio35,gpio34,1.957037121,1.973590802,-114464.844863745,-802.622307791,311721.780097022,1588.253720681,254504.826566869,1282.762124787,311220.328891781,1584.644091952,254095.417407259,1279.846787674,-73.569229,-79.383267,-5.814038,1,58.826990,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,470,0,0,47516,1,1009
1.983000000,1.983000000,1983000,11194,2454,2480,1.977582418,1.998534799,gpio35,gpio34,1.957078619,1.973594794,48462.595158431,47.254625187,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,1,0,47516,1,1009
1.984000000,1.984000000,1984000,11195,2539,2653,2.046080586,2.137948718,gpio35,gpio34,1.957259489,1.973667280,211227.107740586,858.121038056,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.985000000,1.985000000,1985000,11196,2610,2778,2.103296703,2.238681319,gpio35,gpio34,1.957540911,1.973796909,328655.313564430,1534.614333395,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.986000000,1.986000000,1986000,11197,2655,2845,2.139560440,2.292673993,gpio35,gpio34,1.957876044,1.973962673,391381.394302194,1962.386954793,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.987000000,1.987000000,1987000,11198,2689,2900,2.166959707,2.336996337,gpio35,gpio34,1.958255164,1.974155670,442751.363397790,2284.790034836,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.988000000,1.988000000,1988000,11199,2690,2884,2.167765568,2.324102564,gpio35,gpio34,1.958621011,1.974349280,427250.764619149,2292.045405595,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.989000000,1.989000000,1989000,11200,2630,2761,2.119413919,2.224981685,gpio35,gpio34,1.958887372,1.974494344,311066.311849851,1717.343712547,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.990000000,1.990000000,1990000,11201,2558,2615,2.061391941,2.107326007,gpio35,gpio34,1.959035811,1.974581242,173352.387873910,1028.734791663,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.991000000,1.991000000,1991000,11202,2472,2429,1.992087912,1.957435897,gpio35,gpio34,1.959034211,1.974598749,-1868.440716162,207.252228584,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.992000000,1.992000000,1992000,11203,2384,2254,1.921172161,1.816410256,gpio35,gpio34,1.958891587,1.974545322,-166561.778379664,-632.489173521,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.993000000,1.993000000,1993000,11204,2310,2124,1.861538462,1.711648352,gpio35,gpio34,1.958644344,1.974432315,-288740.226850132,-1337.828583106,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.994000000,1.994000000,1994000,11205,2248,2013,1.811575092,1.622197802,gpio35,gpio34,1.958307897,1.974269458,-392915.303066529,-1927.980723754,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.995000000,1.995000000,1995000,11206,2225,1972,1.793040293,1.589157509,gpio35,gpio34,1.957938747,1.974088229,-431108.121765022,-2145.476441293,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.996000000,1.996000000,1996000,11207,2212,1969,1.782564103,1.586739927,gpio35,gpio34,1.957567548,1.973896705,-433500.360033615,-2267.353055175,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.997000000,1.997000000,1997000,11208,2247,2054,1.810769231,1.655238095,gpio35,gpio34,1.957265218,1.973733577,-353072.045280104,-1931.180074328,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.998000000,1.998000000,1998000,11209,2307,2186,1.859120879,1.761611722,gpio35,gpio34,1.957069565,1.973618965,-228491.732059071,-1356.839246611,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
1.999000000,1.999000000,1999000,11210,2392,2364,1.927619048,1.905054945,gpio35,gpio34,1.957017550,1.973572965,-60744.687832436,-544.568739871,320786.080553670,1639.371744254,261905.362438797,1324.047886425,319740.207956761,1633.612550723,261051.461168874,1319.396441109,-76.774158,-81.491192,-4.717034,1,62.500000,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,471,0,0,47516,1,1009
2.000000000,2.000000000,2000000,11211,2485,2544,2.002564103,2.050109890,gpio35,gpio34,1.957110643,1.973601956,108716.840276879,343.210782715,309969.563522280,1590.168048300,253074.231709738,1284.308242345,309568.075149719,1588.186956104,252746.437069930,1282.708201998,-80.802765,-86.233401,-5.430637,1,58.823529,1,1,0.816448650,0.807655671,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,0,1,256250.125000000,0.000000000,0.000000000,333125.162500000,281875.137500000,0.000000000,281875.137500000,0.000000000,0.000000000,0,0,0,0,1,0,0,1,1,59I,1,59I,1,0,472,1,0,47516,1,1009
