host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.000000000,0.000000000,0,6658,2381,2387,1.918754579,1.923589744,gpio35,gpio34,1.922005179,1.939384727,1852.345935699,-244.473913126,312722.504393592,1573.559632794,254806.546628377,1277.204658700,312196.687982481,1571.981986948,254378.110996168,1275.924137402,-80.330132,-86.493268,-6.163136,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,278,0,0,40614,0,1003
0.001000000,0.001000000,1000,6659,2470,2565,1.990476190,2.067032967,gpio35,gpio34,1.922150207,1.939435819,169367.012151975,604.844871457,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,1,0,40614,0,1003
0.002000000,0.002000000,2000,6660,2545,2704,2.050915751,2.179047619,gpio35,gpio34,1.922407104,1.939547299,300011.106264247,1319.752086139,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.003000000,0.003000000,3000,6661,2605,2809,2.099267399,2.263663004,gpio35,gpio34,1.922748360,1.939707019,398527.019028950,1890.841981695,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.004000000,0.004000000,4000,6662,2637,2853,2.125054945,2.299120879,gpio35,gpio34,1.923124732,1.939892367,439537.069632041,2194.236285123,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.005000000,0.005000000,5000,6663,2648,2851,2.133919414,2.297509158,gpio35,gpio34,1.923499117,1.940086394,437215.324488676,2296.983817572,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.006000000,0.006000000,6000,6664,2607,2758,2.100879121,2.222564103,gpio35,gpio34,1.923798182,1.940247186,349255.433735617,1903.540241199,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.007000000,0.007000000,7000,6665,2539,2625,2.046080586,2.115384615,gpio35,gpio34,1.923989768,1.940353020,223739.341398655,1252.905766963,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.008000000,0.008000000,8000,6666,2458,2435,1.980805861,1.962271062,gpio35,gpio34,1.924028050,1.940393473,44705.835052648,478.899836878,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.009000000,0.009000000,9000,6667,2369,2258,1.909084249,1.819633700,gpio35,gpio34,1.923923655,1.940362163,-121914.285307750,-370.653373629,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.010000000,0.010000000,10000,6668,2289,2116,1.844615385,1.705201465,gpio35,gpio34,1.923704933,1.940266417,-255429.144257465,-1133.495583779,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.011000000,0.011000000,11000,6669,2224,1993,1.792234432,1.606080586,gpio35,gpio34,1.923387309,1.940118385,-370929.511647770,-1752.472539808,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.012000000,0.012000000,12000,6670,2194,1941,1.768058608,1.564175824,gpio35,gpio34,1.923028097,1.939946325,-419495.992053173,-2036.924891089,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.013000000,0.013000000,13000,6671,2172,1917,1.750329670,1.544835165,gpio35,gpio34,1.922649904,1.939756708,-441662.992945913,-2244.771503667,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.014000000,0.014000000,14000,6672,2180,1965,1.756776557,1.583516484,gpio35,gpio34,1.922310771,1.939573728,-396048.336183382,-2166.205445811,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.015000000,0.015000000,15000,6673,2248,2100,1.811575092,1.692307692,gpio35,gpio34,1.922080768,1.939445729,-268603.242870240,-1515.308306370,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.016000000,0.016000000,16000,6674,2324,2276,1.872820513,1.834139194,gpio35,gpio34,1.921992826,1.939379104,-102700.329138890,-788.740777717,311227.193353096,1587.711615006,253588.165996951,1288.691339747,310806.096206340,1585.498371455,253245.055705071,1286.894925480,-71.728310,-78.934528,-7.206218,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,279,0,0,40614,0,1003
0.017000000,0.017000000,17000,6675,2412,2439,1.943736264,1.965494505,gpio35,gpio34,1.922036328,1.939383461,50802.329199466,51.582112937,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,1,0,40614,0,1003
0.018000000,0.018000000,18000,6676,2497,2597,2.012234432,2.092820513,gpio35,gpio34,1.922207112,1.939456312,199445.964695150,862.444198318,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.019000000,0.019000000,19000,6677,2568,2740,2.069450549,2.208058608,gpio35,gpio34,1.922492964,1.939586307,333824.396002345,1538.933170497,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.020000000,0.020000000,20000,6678,2618,2839,2.109743590,2.287838828,gpio35,gpio34,1.922858309,1.939756464,426659.871256112,2014.402277028,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.021000000,0.021000000,21000,6679,2640,2871,2.127472527,2.313626374,gpio35,gpio34,1.923249078,1.939944180,456348.540564579,2222.271412220,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.022000000,0.022000000,22000,6680,2641,2842,2.128278388,2.290256410,gpio35,gpio34,1.923616085,1.940132514,428600.174954890,2229.589301602,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.023000000,0.023000000,23000,6681,2600,2737,2.095238095,2.205641026,gpio35,gpio34,1.923898110,1.940287620,329355.650908968,1836.213119745,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.024000000,0.024000000,24000,6682,2532,2573,2.040439560,2.073479853,gpio35,gpio34,1.924047692,1.940387772,174685.233211976,1185.645972630,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.025000000,0.025000000,25000,6683,2439,2389,1.965494505,1.925201465,gpio35,gpio34,1.924048845,1.940412878,1347.405195354,297.225372811,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.026000000,0.026000000,26000,6684,2352,2240,1.895384615,1.805128205,gpio35,gpio34,1.923929925,1.940367850,-138878.443702929,-533.065841643,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.027000000,0.027000000,27000,6685,2278,2089,1.835750916,1.683443223,gpio35,gpio34,1.923689438,1.940263233,-280846.274826046,-1238.504674561,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.028000000,0.028000000,28000,6686,2221,1974,1.789816850,1.590769231,gpio35,gpio34,1.923356518,1.940112787,-388792.392790851,-1781.055335147,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.029000000,0.029000000,29000,6687,2194,1922,1.768058608,1.548864469,gpio35,gpio34,1.922982026,1.939940733,-437341.010315111,-2036.858621251,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.030000000,0.030000000,30000,6688,2184,1935,1.760000000,1.559340659,gpio35,gpio34,1.922618384,1.939760792,-424669.316825534,-2130.223370570,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.031000000,0.031000000,31000,6689,2205,2013,1.776923077,1.622197802,gpio35,gpio34,1.922317964,1.939597954,-350838.532633132,-1927.749770525,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.032000000,0.032000000,32000,6690,2275,2167,1.833333333,1.746300366,gpio35,gpio34,1.922141946,1.939491689,-205557.672423080,-1258.010765171,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.033000000,0.033000000,33000,6691,2362,2332,1.903443223,1.879267399,gpio35,gpio34,1.922099072,1.939455641,-50069.948667707,-426.758765324,322508.841543356,1629.578027747,262780.461963021,1322.672878344,321501.262047724,1624.180730406,261959.485384334,1318.292076266,-75.548773,-81.388556,-5.839783,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,280,0,0,40614,0,1003
0.034000000,0.034000000,34000,6692,2447,2511,1.971941392,2.023516484,gpio35,gpio34,1.922200489,1.939488127,118437.743880039,384.581660935,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,1,0,40614,0,1003
0.035000000,0.035000000,35000,6693,2528,2667,2.037216117,2.149230769,gpio35,gpio34,1.922427519,1.939585855,265131.535887311,1156.950103592,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.036000000,0.036000000,36000,6694,2606,2796,2.100073260,2.253186813,gpio35,gpio34,1.922758279,1.939746342,386268.825107184,1899.925695424,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.037000000,0.037000000,37000,6695,2647,2846,2.133113553,2.293479853,gpio35,gpio34,1.923129000,1.939939709,432937.758125394,2289.172362284,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.038000000,0.038000000,38000,6696,2660,2877,2.143589744,2.318461538,gpio35,gpio34,1.923524333,1.940143359,461679.045510126,2410.905280244,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.039000000,0.039000000,39000,6697,2639,2795,2.126666667,2.252380952,gpio35,gpio34,1.923853189,1.940329883,384046.835441575,2208.150998289,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.040000000,0.040000000,40000,6698,2591,2671,2.087985348,2.152454212,gpio35,gpio34,1.924081790,1.940477538,266965.888034705,1748.015129177,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.041000000,0.041000000,41000,6699,2498,2500,2.013040293,2.014652015,gpio35,gpio34,1.924172361,1.940550101,105770.131842523,859.032160201,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.042000000,0.042000000,42000,6700,2410,2326,1.942124542,1.874432234,gpio35,gpio34,1.924122620,1.940551675,-58087.740704066,18.638978165,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.043000000,0.043000000,43000,6701,2334,2169,1.880879121,1.747912088,gpio35,gpio34,1.923946410,1.940492003,-205782.986751381,-706.431881160,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.044000000,0.044000000,44000,6702,2256,2034,1.818021978,1.639120879,gpio35,gpio34,1.923661584,1.940369533,-332626.248741588,-1449.857991215,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.045000000,0.045000000,45000,6703,2204,1974,1.776117216,1.590769231,gpio35,gpio34,1.923328692,1.940205280,-388759.864704828,-1944.496494514,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.046000000,0.046000000,46000,6704,2181,1919,1.757582418,1.546446886,gpio35,gpio34,1.922951810,1.940022658,-440131.826867773,-2161.975696282,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.047000000,0.047000000,47000,6705,2191,1934,1.765641026,1.558534799,gpio35,gpio34,1.922587393,1.939848276,-425575.134487910,-2064.412112646,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.048000000,0.048000000,48000,6706,2232,2074,1.798681319,1.671355311,gpio35,gpio34,1.922336161,1.939707109,-293394.994192131,-1671.201107977,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
0.049000000,0.049000000,49000,6707,2306,2221,1.858315018,1.789816850,gpio35,gpio34,1.922203642,1.939625717,-154759.305778584,-963.558008110,312067.312810095,1554.986821040,254272.696002261,1262.129741167,311487.771552270,1551.777014773,253800.485321993,1259.524450950,-81.007473,-87.224214,-6.216741,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,281,0,0,40614,0,1003
