host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.050000000,0.050000000,50000,6708,2392,2399,1.927619048,1.933260073,gpio35,gpio34,1.922214698,1.939613710,12911.972089406,-142.140621814,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,1,0,40614,0,1003
0.051000000,0.051000000,51000,6709,2478,2562,1.996923077,2.064615385,gpio35,gpio34,1.922357099,1.939671020,166299.018126533,678.455347096,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.052000000,0.052000000,52000,6710,2553,2707,2.057362637,2.181465201,gpio35,gpio34,1.922616207,1.939788711,302592.804454029,1393.288951302,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.053000000,0.053000000,53000,6711,2622,2819,2.112967033,2.271721612,gpio35,gpio34,1.922965312,1.939961890,407693.863778607,2050.166757140,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.054000000,0.054000000,54000,6712,2646,2861,2.132307692,2.305567766,gpio35,gpio34,1.923347915,1.940154235,446812.539463215,2277.080449440,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.055000000,0.055000000,55000,6713,2663,2854,2.146007326,2.299926740,gpio35,gpio34,1.923724494,1.940360088,439777.998665688,2436.986102489,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.056000000,0.056000000,56000,6714,2620,2770,2.111355311,2.232234432,gpio35,gpio34,1.924033004,1.940531084,360285.481570248,2024.322202243,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.057000000,0.057000000,57000,6715,2552,2634,2.056556777,2.122637363,gpio35,gpio34,1.924231608,1.940647109,231935.047074853,1373.566946045,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.058000000,0.058000000,58000,6716,2470,2446,1.990476190,1.971135531,gpio35,gpio34,1.924278512,1.940696938,54775.553096903,589.900193988,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.059000000,0.059000000,59000,6717,2379,2268,1.917142857,1.827692308,gpio35,gpio34,1.924181926,1.940673384,-112795.741018406,-278.844338464,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.060000000,0.060000000,60000,6718,2301,2133,1.854285714,1.718901099,gpio35,gpio34,1.923976645,1.940586997,-239731.990254346,-1022.698036061,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.061000000,0.061000000,61000,6719,2235,2006,1.801098901,1.616556777,gpio35,gpio34,1.923669225,1.940447509,-359012.470946120,-1651.325950432,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.062000000,0.062000000,62000,6720,2206,1949,1.777728938,1.570622711,gpio35,gpio34,1.923316179,1.940284790,-412296.388576556,-1926.339287509,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.063000000,0.063000000,63000,6721,2184,1928,1.760000000,1.553699634,gpio35,gpio34,1.922946562,1.940104505,-431647.276962173,-2134.296485691,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.064000000,0.064000000,64000,6722,2190,1967,1.764835165,1.585128205,gpio35,gpio34,1.922608744,1.939929236,-394512.572247423,-2074.921224441,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.065000000,0.065000000,65000,6723,2258,2107,1.819633700,1.697948718,gpio35,gpio34,1.922384084,1.939808940,-262363.494513885,-1424.115369221,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.066000000,0.066000000,66000,6724,2334,2282,1.880879121,1.838974359,gpio35,gpio34,1.922300674,1.939750011,-97407.924567758,-697.639033505,321754.479346222,1655.637986561,262165.807041619,1343.824857658,320528.752330034,1646.823136186,261167.083688755,1336.670144401,-82.272347,-88.955460,-6.683113,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,282,0,0,40614,0,1003
0.067000000,0.067000000,67000,6725,2423,2450,1.952600733,1.974358974,gpio35,gpio34,1.922352732,1.939762861,60794.961550358,152.132916199,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,1,0,40614,0,1003
0.068000000,0.068000000,68000,6726,2510,2621,2.022710623,2.112161172,gpio35,gpio34,1.922542541,1.939845809,221662.956892955,981.974772365,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.069000000,0.069000000,69000,6727,2580,2750,2.079120879,2.216117216,gpio35,gpio34,1.922836115,1.939985084,342843.714691822,1648.804053175,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.070000000,0.070000000,70000,6728,2621,2821,2.112161172,2.273333333,gpio35,gpio34,1.923186613,1.940157260,409319.257594642,2038.301841678,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.071000000,0.071000000,71000,6729,2655,2864,2.139560440,2.307985348,gpio35,gpio34,1.923571411,1.940356663,449377.411922300,2360.629006834,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.072000000,0.072000000,72000,6730,2658,2844,2.141978022,2.291868132,gpio35,gpio34,1.923939708,1.940558285,430105.953773051,2386.888860209,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.073000000,0.073000000,73000,6731,2600,2725,2.095238095,2.195970696,gpio35,gpio34,1.924211739,1.940712965,317684.467432181,1831.172645294,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.074000000,0.074000000,74000,6732,2526,2576,2.035604396,2.075897436,gpio35,gpio34,1.924363425,1.940807856,177142.281471662,1123.369573890,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.075000000,0.075000000,75000,6733,2441,2386,1.967106227,1.922783883,gpio35,gpio34,1.924361845,1.940834154,-1844.627814418,311.332536822,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.076000000,0.076000000,76000,6734,2351,2213,1.894578755,1.783369963,gpio35,gpio34,1.924220853,1.940787899,-164653.781564484,-547.593267179,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.077000000,0.077000000,77000,6735,2278,2080,1.835750916,1.676190476,gpio35,gpio34,1.923972823,1.940682862,-289655.964686146,-1243.477411877,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.078000000,0.078000000,78000,6736,2218,1976,1.787399267,1.592380952,gpio35,gpio34,1.923641231,1.940529578,-387241.128555561,-1814.643582108,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.079000000,0.079000000,79000,6737,2192,1933,1.766446886,1.557728938,gpio35,gpio34,1.923275319,1.940355496,-427321.361012259,-2060.873119171,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.080000000,0.080000000,80000,6738,2179,1934,1.755970696,1.558534799,gpio35,gpio34,1.922910578,1.940171111,-425952.935614380,-2182.834336374,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.081000000,0.081000000,81000,6739,2221,2022,1.789816850,1.629450549,gpio35,gpio34,1.922617118,1.940020757,-342709.827434526,-1779.964748688,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.082000000,0.082000000,82000,6740,2284,2165,1.840586081,1.744688645,gpio35,gpio34,1.922439190,1.939921322,-207789.240335202,-1177.154653914,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.083000000,0.083000000,83000,6741,2363,2334,1.904249084,1.880879121,gpio35,gpio34,1.922397630,1.939885650,-48534.868864452,-422.304796531,311976.600218643,1590.747865618,254198.783310214,1291.155760762,311557.791192240,1586.092278675,253857.537380627,1287.376979704,-87.405566,-93.455775,-6.050208,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,283,0,0,40614,0,1003
0.084000000,0.084000000,84000,6742,2453,2506,1.976776557,2.019487179,gpio35,gpio34,1.922494719,1.939922541,113383.560345427,436.731979730,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,1,0,40614,0,1003
0.085000000,0.085000000,85000,6743,2533,2660,2.041245421,2.143589744,gpio35,gpio34,1.922715814,1.940023864,258200.198462500,1199.508111273,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.086000000,0.086000000,86000,6744,2601,2788,2.096043956,2.246739927,gpio35,gpio34,1.923039838,1.940179884,378403.314982932,1847.039537157,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.087000000,0.087000000,87000,6745,2635,2846,2.123443223,2.293479853,gpio35,gpio34,1.923410278,1.940363147,432608.945806197,2169.557964618,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.088000000,0.088000000,88000,6746,2658,2869,2.141978022,2.312014652,gpio35,gpio34,1.923798883,1.940564762,453821.729708317,2386.812104916,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.089000000,0.089000000,89000,6747,2644,2814,2.130695971,2.267692308,gpio35,gpio34,1.924142776,1.940754893,401607.185950960,2250.863041694,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.090000000,0.090000000,90000,6748,2562,2671,2.064615385,2.152454212,gpio35,gpio34,1.924371088,1.940878754,266627.701493119,1466.318993541,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.091000000,0.091000000,91000,6749,2485,2494,2.002564103,2.009816850,gpio35,gpio34,1.924456533,1.940940439,99785.659266280,730.260293406,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.092000000,0.092000000,92000,6750,2402,2325,1.935677656,1.873626374,gpio35,gpio34,1.924405703,1.940935176,-59360.708623401,-62.303312793,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.093000000,0.093000000,93000,6751,2313,2156,1.863956044,1.737435897,gpio35,gpio34,1.924218733,1.940858197,-218347.930145192,-911.315320150,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.094000000,0.094000000,94000,6752,2244,2030,1.808351648,1.635897436,gpio35,gpio34,1.923930412,1.940725690,-336708.690860208,-1568.675099619,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.095000000,0.095000000,95000,6753,2210,1962,1.780952381,1.581098901,gpio35,gpio34,1.923587581,1.940565917,-400367.056676260,-1891.471891517,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.096000000,0.096000000,96000,6754,2176,1921,1.753553114,1.548058608,gpio35,gpio34,1.923212052,1.940378904,-438551.955131104,-2213.945886623,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.097000000,0.097000000,97000,6755,2175,1942,1.752747253,1.564981685,gpio35,gpio34,1.922853821,1.940191273,-418350.218401780,-2221.272101530,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.098000000,0.098000000,98000,6756,2227,2060,1.794652015,1.660073260,gpio35,gpio34,1.922591041,1.940045733,-306881.591833148,-1722.962468139,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
0.099000000,0.099000000,99000,6757,2294,2204,1.848644689,1.776117216,gpio35,gpio34,1.922444567,1.939954332,-171055.728932559,-1082.048732469,311083.549994207,1585.334158423,253471.125273273,1286.761639365,310630.149656330,1580.196929717,253101.694315439,1282.591926125,-79.907079,-85.805697,-5.898618,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,284,0,0,40614,0,1003
