host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.100000000,0.100000000,100000,6758,2381,2391,1.918754579,1.926813187,gpio35,gpio34,1.922448935,1.939933133,5101.781690383,-250.972694655,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,1,0,40614,0,1003
0.101000000,0.101000000,101000,6759,2469,2557,1.989670330,2.060586081,gpio35,gpio34,1.922587073,1.939982870,161319.950028508,588.812427916,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.102000000,0.102000000,102000,6760,2546,2701,2.051721612,2.176630037,gpio35,gpio34,1.922841116,1.940094609,296677.611387236,1322.815996629,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.103000000,0.103000000,103000,6761,2610,2810,2.103296703,2.264468864,gpio35,gpio34,1.923182743,1.940257811,398961.273794282,1932.063471451,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.104000000,0.104000000,104000,6762,2636,2849,2.124249084,2.295897436,gpio35,gpio34,1.923555458,1.940441802,435265.369958275,2178.175588625,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.105000000,0.105000000,105000,6763,2650,2851,2.135531136,2.297509158,gpio35,gpio34,1.923929412,1.940636891,436712.312662049,2309.559664153,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.106000000,0.106000000,106000,6764,2608,2756,2.101684982,2.220952381,gpio35,gpio34,1.924226435,1.940797939,346870.716847083,1906.563351139,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.107000000,0.107000000,107000,6765,2542,2626,2.048498168,2.116190476,gpio35,gpio34,1.924418399,1.940905640,224180.321337610,1275.006175381,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.108000000,0.108000000,108000,6766,2461,2436,1.983223443,1.963076923,gpio35,gpio34,1.924457057,1.940947957,45146.374011664,500.978144888,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.109000000,0.109000000,109000,6767,2369,2262,1.909084249,1.822857143,gpio35,gpio34,1.924355457,1.940916094,-118650.874777094,-377.217626309,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.110000000,0.110000000,110000,6768,2288,2119,1.843809524,1.707619048,gpio35,gpio34,1.924138721,1.940818987,-253110.101174207,-1149.593433000,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.111000000,0.111000000,111000,6769,2228,1997,1.795457875,1.609304029,gpio35,gpio34,1.923823886,1.940673626,-367671.683570728,-1720.853487210,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.112000000,0.112000000,112000,6770,2194,1941,1.768058608,1.564175824,gpio35,gpio34,1.923464238,1.940501011,-420005.837951674,-2043.498100720,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.113000000,0.113000000,113000,6771,2171,1917,1.749523810,1.544835165,gpio35,gpio34,1.923085609,1.940310034,-442172.328998514,-2260.878300883,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.114000000,0.114000000,114000,6772,2180,1963,1.756776557,1.581904762,gpio35,gpio34,1.922744428,1.940126500,-398439.370973663,-2172.755975435,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.115000000,0.115000000,115000,6773,2249,2098,1.812380952,1.690695971,gpio35,gpio34,1.922512380,1.939998755,-270991.886625731,-1512.312124671,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.116000000,0.116000000,116000,6774,2323,2266,1.872014652,1.826080586,gpio35,gpio34,1.922415948,1.939930771,-112615.416545557,-804.827913787,323438.544923733,1659.113832601,263537.985020730,1346.646083281,322337.534144960,1650.416296594,262640.880557833,1339.586590094,-82.628410,-87.613206,-4.984796,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,285,0,0,40614,0,1003
0.117000000,0.117000000,117000,6775,2397,2447,1.931648352,1.971941392,gpio35,gpio34,1.922465473,1.939922488,57837.029543799,-98.051187114,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,1,0,40614,0,1003
0.118000000,0.118000000,118000,6776,2499,2618,2.013846154,2.109743590,gpio35,gpio34,1.922652752,1.939996412,218707.982818403,875.143265066,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.119000000,0.119000000,119000,6777,2561,2746,2.063809524,2.212893773,gpio35,gpio34,1.922942993,1.940120225,338950.591554479,1465.758091031,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.120000000,0.120000000,120000,6778,2613,2818,2.105714286,2.270915751,gpio35,gpio34,1.923290965,1.940285819,406371.131617302,1960.380694231,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.121000000,0.121000000,121000,6779,2645,2856,2.131501832,2.301538462,gpio35,gpio34,1.923669213,1.940477035,441726.713886606,2263.705458946,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.122000000,0.122000000,122000,6780,2646,2837,2.132307692,2.286227106,gpio35,gpio34,1.924031771,1.940668866,423404.010472259,2270.981914281,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.123000000,0.123000000,123000,6781,2586,2716,2.083956044,2.188717949,gpio35,gpio34,1.924296457,1.940812153,309107.018000957,1696.301284724,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.124000000,0.124000000,124000,6782,2518,2563,2.029157509,2.065421245,gpio35,gpio34,1.924437582,1.940900498,164808.993342403,1045.874049444,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.125000000,0.125000000,125000,6783,2428,2384,1.956630037,1.921172161,gpio35,gpio34,1.924434316,1.940916228,-3813.438250017,186.213703931,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.126000000,0.126000000,126000,6784,2342,2209,1.887326007,1.780146520,gpio35,gpio34,1.924290028,1.940862638,-168502.831263380,-634.426338061,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.127000000,0.127000000,127000,6785,2267,2073,1.826886447,1.670549451,gpio35,gpio34,1.924036288,1.940748661,-296324.477445942,-1349.303971276,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.128000000,0.128000000,128000,6786,2207,1964,1.778534799,1.582710623,gpio35,gpio34,1.923694962,1.940586447,-398608.492986929,-1920.364314948,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.129000000,0.129000000,129000,6787,2185,1925,1.760805861,1.551282051,gpio35,gpio34,1.923322549,1.940406667,-434912.941931730,-2128.327488102,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.130000000,0.130000000,130000,6788,2170,1925,1.748717949,1.551282051,gpio35,gpio34,1.922950509,1.940214978,-434478.028989798,-2269.301572524,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.131000000,0.131000000,131000,6789,2210,2014,1.780952381,1.623003663,gpio35,gpio34,1.922650562,1.940055716,-350285.291679703,-1885.425839190,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.132000000,0.132000000,132000,6790,2272,2143,1.830915751,1.726959707,gpio35,gpio34,1.922454871,1.939946576,-228532.585632263,-1292.050444120,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.133000000,0.133000000,133000,6791,2353,2328,1.896190476,1.876043956,gpio35,gpio34,1.922408460,1.939902820,-54199.806226354,-518.005369358,312122.243149942,1587.652202054,254317.453287090,1288.643116282,311835.541249002,1585.615466546,254083.848348962,1286.989967570,-87.340881,-93.369774,-6.028893,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,286,0,0,40614,0,1003
0.134000000,0.134000000,134000,6792,2439,2504,1.965494505,2.017875458,gpio35,gpio34,1.922503927,1.939928411,111488.704068352,302.966464299,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,1,0,40614,0,1003
0.135000000,0.135000000,135000,6793,2521,2653,2.031575092,2.137948718,gpio35,gpio34,1.922719372,1.940020058,251601.716857371,1084.956682946,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.136000000,0.136000000,136000,6794,2593,2779,2.089597070,2.239487179,gpio35,gpio34,1.923036140,1.940169635,369929.223785675,1770.763303435,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.137000000,0.137000000,137000,6795,2624,2838,2.114578755,2.287032967,gpio35,gpio34,1.923400137,1.940344044,425084.432737005,2064.737524747,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.138000000,0.138000000,138000,6796,2649,2858,2.134725275,2.303150183,gpio35,gpio34,1.923779887,1.940538425,443481.429041595,2301.176807073,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.139000000,0.139000000,139000,6797,2640,2815,2.127472527,2.268498168,gpio35,gpio34,1.924124605,1.940725359,402570.474027300,2213.014183120,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.140000000,0.140000000,140000,6798,2562,2666,2.064615385,2.148424908,gpio35,gpio34,1.924348905,1.940849249,261943.402060185,1466.668627001,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.141000000,0.141000000,141000,6799,2484,2495,2.001758242,2.010622711,gpio35,gpio34,1.924435179,1.940910158,100752.668353977,721.069416438,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.142000000,0.142000000,142000,6800,2402,2319,1.935677656,1.868791209,gpio35,gpio34,1.924379535,1.940904926,-64982.394802856,-61.944838090,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.143000000,0.143000000,143000,6801,2314,2154,1.864761905,1.735824176,gpio35,gpio34,1.924190980,1.940828783,-220199.578491002,-901.417043128,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.144000000,0.144000000,144000,6802,2242,2031,1.806739927,1.636703297,gpio35,gpio34,1.923903492,1.940694694,-335735.175447074,-1587.407203256,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.145000000,0.145000000,145000,6803,2210,1962,1.780952381,1.581098901,gpio35,gpio34,1.923560687,1.940534952,-400335.618815405,-1891.104941462,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.146000000,0.146000000,146000,6804,2176,1920,1.753553114,1.547252747,gpio35,gpio34,1.923184380,1.940347970,-439461.652744977,-2213.579303518,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.147000000,0.147000000,147000,6805,2174,1942,1.751941392,1.564981685,gpio35,gpio34,1.922826177,1.940159563,-418317.902281172,-2230.446045802,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.148000000,0.148000000,148000,6806,2228,2056,1.795457875,1.656849817,gpio35,gpio34,1.922560200,1.940014862,-310613.724176126,-1713.046916878,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.149000000,0.149000000,149000,6807,2296,2201,1.850256410,1.773699634,gpio35,gpio34,1.922411340,1.939925103,-173843.025106328,-1062.602935966,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
