host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.150000000,0.150000000,150000,6808,2380,2380,1.917948718,1.917948718,gpio35,gpio34,1.922406877,1.939903127,-5211.559482143,-260.166826331,312409.567868986,1574.384950230,254551.565697908,1277.874540700,312122.400026942,1570.965319122,254317.581110596,1275.098942819,-79.918304,-86.384701,-6.466397,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,287,0,0,40614,0,1003
0.151000000,0.151000000,151000,6809,2471,2559,1.991282051,2.062197802,gpio35,gpio34,1.922546668,1.939954506,163251.274676417,608.247972754,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,1,0,40614,0,1003
0.152000000,0.152000000,152000,6810,2546,2704,2.051721612,2.179047619,gpio35,gpio34,1.922803169,1.940066273,299548.108747363,1323.151784334,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.153000000,0.153000000,153000,6811,2613,2814,2.105714286,2.267692308,gpio35,gpio34,1.923148058,1.940231921,402770.004693915,1961.019405751,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.154000000,0.154000000,154000,6812,2637,2852,2.125054945,2.298315018,gpio35,gpio34,1.923523225,1.940416744,438129.188090143,2188.022245402,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.155000000,0.155000000,155000,6813,2651,2852,2.136336996,2.298315018,gpio35,gpio34,1.923898017,1.940612664,437691.058902053,2319.396474274,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.156000000,0.156000000,156000,6814,2608,2757,2.101684982,2.221758242,gpio35,gpio34,1.924195877,1.940773736,347848.484340847,1906.850163655,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.157000000,0.157000000,157000,6815,2541,2627,2.047692308,2.116996337,gpio35,gpio34,1.924388678,1.940880655,225157.111063879,1265.752540291,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.158000000,0.158000000,158000,6816,2452,2432,1.975970696,1.959853480,gpio35,gpio34,1.924424143,1.940915745,41416.666763875,415.412477081,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.159000000,0.159000000,159000,6817,2368,2262,1.908278388,1.822857143,gpio35,gpio34,1.924322576,1.940883108,-118612.436170170,-386.376442096,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.160000000,0.160000000,160000,6818,2290,2117,1.845421245,1.706007326,gpio35,gpio34,1.924104260,1.940787646,-254953.909079622,-1130.122607590,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.161000000,0.161000000,161000,6819,2223,1995,1.791428571,1.607692308,gpio35,gpio34,1.923787848,1.940638287,-369513.647668238,-1768.183258183,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.162000000,0.162000000,162000,6820,2193,1939,1.767252747,1.562564103,gpio35,gpio34,1.923426625,1.940464901,-421845.960085086,-2052.619898746,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.163000000,0.163000000,163000,6821,2173,1920,1.751135531,1.547252747,gpio35,gpio34,1.923050451,1.940275572,-439305.090825462,-2241.370494728,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.164000000,0.164000000,164000,6822,2179,1964,1.755970696,1.582710623,gpio35,gpio34,1.922710111,1.940091267,-397457.208112516,-2181.888159469,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.165000000,0.165000000,165000,6823,2249,2104,1.812380952,1.695531136,gpio35,gpio34,1.922482932,1.939963557,-265305.185743114,-1511.895015727,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.166000000,0.166000000,166000,6824,2324,2273,1.872820513,1.831721612,gpio35,gpio34,1.922392171,1.939896414,-105993.298326956,-794.871061158,311667.706517410,1580.213344344,253947.096475463,1282.605249318,311284.559942423,1577.232106398,253634.908339804,1280.185480206,-72.694248,-78.752107,-6.057859,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,288,0,0,40614,0,1003
0.167000000,0.167000000,167000,6825,2410,2443,1.942124542,1.968717949,gpio35,gpio34,1.922438496,1.939898642,54100.381238652,26.377638191,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,1,0,40614,0,1003
0.168000000,0.168000000,168000,6826,2496,2617,2.011428571,2.108937729,gpio35,gpio34,1.922624996,1.939970172,217798.383272160,846.805088841,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.169000000,0.169000000,169000,6827,2566,2742,2.067838828,2.209670330,gpio35,gpio34,1.922912041,1.940098040,335218.589497183,1513.769539335,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.170000000,0.170000000,170000,6828,2610,2817,2.103296703,2.270109890,gpio35,gpio34,1.923259239,1.940261239,405466.173672663,1932.022844734,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.171000000,0.171000000,171000,6829,2644,2859,2.130695971,2.303956044,gpio35,gpio34,1.923639936,1.940451674,444587.077047377,2254.456288887,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.172000000,0.172000000,172000,6830,2650,2833,2.135531136,2.283003663,gpio35,gpio34,1.923999299,1.940646753,419673.785011804,2309.442797362,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.173000000,0.173000000,173000,6831,2588,2715,2.085567766,2.187912088,gpio35,gpio34,1.924263212,1.940791674,308203.834876562,1715.643385334,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.174000000,0.174000000,174000,6832,2515,2564,2.026739927,2.066227106,gpio35,gpio34,1.924405176,1.940877622,165788.921474865,1017.496003983,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.175000000,0.175000000,175000,6833,2430,2377,1.958241758,1.915531136,gpio35,gpio34,1.924396302,1.940894987,-10363.322340619,205.564840485,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.176000000,0.176000000,176000,6834,2341,2206,1.886520147,1.777728938,gpio35,gpio34,1.924249635,1.940840612,-171281.749322426,-643.715035025,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.177000000,0.177000000,177000,6835,2267,2071,1.826886447,1.668937729,gpio35,gpio34,1.923994323,1.940726658,-298159.512550062,-1349.043218749,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.178000000,0.178000000,178000,6836,2208,1965,1.779340659,1.583516484,gpio35,gpio34,1.923653845,1.940565272,-397618.380945346,-1910.563662379,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.179000000,0.179000000,179000,6837,2184,1925,1.760000000,1.551282051,gpio35,gpio34,1.923281473,1.940384706,-434864.924039055,-2137.616957774,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.180000000,0.180000000,180000,6838,2170,1928,1.748717949,1.553699634,gpio35,gpio34,1.922911891,1.940193040,-431606.747004417,-2269.041591933,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.181000000,0.181000000,181000,6839,2210,2015,1.780952381,1.623809524,gpio35,gpio34,1.922612789,1.940033799,-349299.089050039,-1885.166118579,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.182000000,0.182000000,182000,6840,2269,2146,1.828498168,1.729377289,gpio35,gpio34,1.922419553,1.939922263,-225665.161131496,-1320.411465612,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.183000000,0.183000000,183000,6841,2352,2329,1.895384615,1.876849817,gpio35,gpio34,1.922373984,1.939877726,-53217.457223821,-527.257708240,322266.521873329,1639.594419965,262583.019702127,1330.802842114,321296.410324714,1633.764016621,261792.572036629,1326.070502672,-75.646757,-81.055054,-5.408297,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,289,0,0,40614,0,1003
0.184000000,0.184000000,184000,6842,2439,2506,1.965494505,2.019487179,gpio35,gpio34,1.922471097,1.939903342,113411.174758749,303.263538550,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,1,0,40614,0,1003
0.185000000,0.185000000,185000,6843,2521,2653,2.031575092,2.137948718,gpio35,gpio34,1.922686574,1.939995014,251640.057003345,1085.253460123,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.186000000,0.186000000,186000,6844,2595,2783,2.091208791,2.242710623,gpio35,gpio34,1.923006598,1.940146228,373731.941738968,1790.140105422,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.187000000,0.187000000,187000,6845,2625,2837,2.115384615,2.286227106,gpio35,gpio34,1.923369819,1.940321466,424177.827788012,2074.554789138,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.188000000,0.188000000,188000,6846,2648,2858,2.133919414,2.303150183,gpio35,gpio34,1.923749599,1.940515064,443516.834734418,2291.903932612,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.189000000,0.189000000,189000,6847,2639,2812,2.126666667,2.266080586,gpio35,gpio34,1.924091930,1.940701216,399782.532203831,2203.750581533,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.190000000,0.190000000,190000,6848,2562,2668,2.064615385,2.150036630,gpio35,gpio34,1.924317875,1.940825130,263863.768362872,1466.954449810,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.191000000,0.191000000,191000,6849,2484,2495,2.001758242,2.010622711,gpio35,gpio34,1.924404180,1.940886063,100788.906216628,721.354953425,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.192000000,0.192000000,192000,6850,2399,2320,1.933260073,1.869597070,gpio35,gpio34,1.924349373,1.940878437,-64005.089141201,-90.280069023,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.193000000,0.193000000,193000,6851,2314,2154,1.864761905,1.735824176,gpio35,gpio34,1.924160848,1.940802321,-220164.354171876,-901.103456447,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.194000000,0.194000000,194000,6852,2243,2032,1.807545788,1.637509158,gpio35,gpio34,1.923874196,1.940669064,-334758.882315400,-1577.553769368,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.195000000,0.195000000,195000,6853,2209,1963,1.780146520,1.581904762,gpio35,gpio34,1.923532226,1.940508541,-399360.301976863,-1900.341682596,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.196000000,0.196000000,196000,6854,2175,1920,1.752747253,1.547252747,gpio35,gpio34,1.923155947,1.940320780,-439428.415260140,-2222.806807911,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.197000000,0.197000000,197000,6855,2174,1943,1.751941392,1.565787546,gpio35,gpio34,1.922798579,1.940132401,-417343.593996953,-2230.124161897,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.198000000,0.198000000,198000,6856,2228,2057,1.795457875,1.657655678,gpio35,gpio34,1.922533436,1.939987726,-309640.390200191,-1712.725354857,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.199000000,0.199000000,199000,6857,2296,2203,1.850256410,1.775311355,gpio35,gpio34,1.922386214,1.939897995,-171929.560427502,-1062.281695507,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
