host_t_s,dev_t_s,dev_t_us,seq,adc_34,adc_35,v_adc_34,v_adc_35,voltage_gpio,current_gpio,v_offset_est,i_offset_est,v_inst,i_inst,v_rms_raw,i_rms_raw,v_rms,i_rms,v1_mag_raw,i1_mag_raw,v1_mag,i1_mag,v1_angle_deg,i1_angle_deg,vi_angle_deg,fourier_valid,f_est_hz,rms_valid,norm_ready,norm_gain_v,norm_gain_i,auto_scale_calibrate,protection_armed,oc_enabled,oc_i_nominal,oc_51_pickup,oc_50_pickup,oc_51_timer_s,oc_51_active,oc_50_trip,oc_51_trip,oc_trip,oc_trip_code,dist_enabled,dist_line_z_ohm,dist_z1_pct,dist_z2_pct,dist_z1_ohm,dist_z2_ohm,dist_min_current,dist_line_angle_deg,dist_z1_center_r_ohm,dist_z1_center_x_ohm,dist_z1_radius_ohm,dist_z2_center_r_ohm,dist_z2_center_x_ohm,dist_z2_radius_ohm,dist_z_mag_ohm,dist_z_angle_deg,dist_r_ohm,dist_x_ohm,dist_fault_pct,dist_fault_ohm,dist_z1_mho_operate,dist_z2_mho_operate,dist_z1_active,dist_z2_active,dist_z2_timer_s,dist_z1_trip,dist_z2_trip,dist_trip,dist_trip_code,dir67_enabled,dir67_direction,dir67_angle_deg,dir67_window_deg,dir67_measure_angle_deg,dir67_angle_error_deg,dir67_power_w,dir67_prefault_power_w,dir67_power_min_w,dir67_forward,dir67_reverse,dir67_permit,dir67_block_active,uv_enabled,ov_enabled,v_nominal_rms,uv_instant_pickup,uv_timed_pickup,ov_instant_pickup,ov_timed_pickup,uv_pickup,ov_pickup,uv_timer_s,ov_timer_s,uv_active,ov_active,uv_instant_trip,uv_timed_trip,ov_instant_trip,ov_timed_trip,uv_trip,ov_trip,voltage_trip,voltage_trip_code,any_trip,trip_sources,instant_trip,timed_trip,cycle_id,cycle_update,quality_flags,lost_frames_total,bad_checksum_total,desync_total
0.200000000,0.200000000,200000,6858,2379,2383,1.917142857,1.920366300,gpio35,gpio34,1.922384194,1.939875240,-2358.904231130,-269.386067906,311637.000690218,1578.474806629,253922.077342914,1281.194137579,311310.383593688,1575.809093645,253655.949471504,1279.030469313,-79.781142,-86.156328,-6.375185,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,290,0,0,40614,0,1003
0.201000000,0.201000000,201000,6859,2467,2557,1.988058608,2.060586081,gpio35,gpio34,1.922522396,1.939923423,161395.557087847,570.417468038,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,1,0,40614,0,1003
0.202000000,0.202000000,202000,6860,2546,2696,2.051721612,2.172600733,gpio35,gpio34,1.922772474,1.940035221,292047.622655183,1323.519753299,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.203000000,0.203000000,203000,6861,2607,2809,2.100879121,2.263663004,gpio35,gpio34,1.923113364,1.940196065,398100.331198427,1904.146041983,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.204000000,0.204000000,204000,6862,2638,2852,2.125860806,2.298315018,gpio35,gpio34,1.923488566,1.940381730,438169.704452482,2197.986880556,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.205000000,0.205000000,205000,6863,2648,2850,2.133919414,2.296703297,gpio35,gpio34,1.923861781,1.940575268,435849.326674297,2291.190501616,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.206000000,0.206000000,206000,6864,2607,2757,2.100879121,2.221758242,gpio35,gpio34,1.924159677,1.940735572,347890.801919051,1897.752718559,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.207000000,0.207000000,207000,6865,2541,2627,2.047692308,2.116996337,gpio35,gpio34,1.924352514,1.940842528,225199.386324505,1266.204353433,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.208000000,0.208000000,208000,6866,2461,2434,1.983223443,1.961465201,gpio35,gpio34,1.924389627,1.940884909,43341.107822973,501.725285556,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.209000000,0.209000000,209000,6867,2375,2260,1.913919414,1.821245421,gpio35,gpio34,1.924286482,1.940857944,-120454.335699596,-319.230268017,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.210000000,0.210000000,210000,6868,2290,2124,1.845421245,1.711648352,gpio35,gpio34,1.924073844,1.940762507,-248324.030377722,-1129.824705243,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.211000000,0.211000000,211000,6869,2224,1992,1.792234432,1.605274725,gpio35,gpio34,1.923755045,1.940613979,-372301.439213703,-1758.345492945,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.212000000,0.212000000,212000,6870,2193,1940,1.767252747,1.563369963,gpio35,gpio34,1.923394660,1.940440618,-420866.547691540,-2052.332132067,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.213000000,0.213000000,213000,6871,2172,1916,1.750329670,1.544029304,gpio35,gpio34,1.923015295,1.940250507,-443032.178028641,-2250.623176610,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.214000000,0.214000000,214000,6872,2180,1964,1.756776557,1.582710623,gpio35,gpio34,1.922674990,1.940067033,-397416.152081027,-2172.051267081,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.215000000,0.215000000,215000,6873,2251,2098,1.813992674,1.690695971,gpio35,gpio34,1.922443011,1.939940958,-270910.794988854,-1492.527799437,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.216000000,0.216000000,216000,6874,2325,2274,1.873626374,1.832527473,gpio35,gpio34,1.922353095,1.939874644,-105005.573705386,-785.063372878,311442.528520253,1581.671625386,253763.621263330,1283.788886277,311067.803152509,1578.896342562,253458.294734067,1281.536283911,-72.583584,-78.642191,-6.058607,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,291,0,0,40614,0,1003
0.217000000,0.217000000,217000,6875,2412,2448,1.943736264,1.972747253,gpio35,gpio34,1.922403490,1.939878505,58851.534283066,45.715679577,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,1,0,40614,0,1003
0.218000000,0.218000000,218000,6876,2498,2618,2.013040293,2.109743590,gpio35,gpio34,1.922590830,1.939951667,218780.369016064,866.123792185,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.219000000,0.219000000,219000,6877,2564,2740,2.066227106,2.208058608,gpio35,gpio34,1.922876298,1.940077943,333376.281144743,1494.908280800,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.220000000,0.220000000,220000,6878,2610,2813,2.103296703,2.266886447,gpio35,gpio34,1.923220308,1.940241161,401743.499554843,1932.260769045,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.221000000,0.221000000,221000,6879,2643,2859,2.129890110,2.303956044,gpio35,gpio34,1.923601043,1.940430810,444632.541751140,2245.153814479,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.222000000,0.222000000,222000,6880,2645,2837,2.131501832,2.286227106,gpio35,gpio34,1.923963669,1.940621881,423483.620398329,2261.988982253,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.223000000,0.223000000,223000,6881,2587,2714,2.084761905,2.187106227,gpio35,gpio34,1.924226812,1.940766021,307304.340243369,1706.397667216,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.224000000,0.224000000,224000,6882,2517,2561,2.028351648,2.063809524,gpio35,gpio34,1.924366395,1.940853607,163008.118262573,1036.880013966,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.225000000,0.225000000,225000,6883,2432,2378,1.959853480,1.916336996,gpio35,gpio34,1.924358365,1.940872607,-9376.928602234,224.929466458,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.226000000,0.226000000,226000,6884,2340,2206,1.885714286,1.777728938,gpio35,gpio34,1.924211736,1.940817449,-171237.446014645,-652.990256061,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.227000000,0.227000000,227000,6885,2264,2072,1.824468864,1.669743590,gpio35,gpio34,1.923957268,1.940701100,-297174.149508723,-1377.389486152,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.228000000,0.228000000,228000,6886,2206,1965,1.777728938,1.583516484,gpio35,gpio34,1.923616827,1.940538128,-397575.107303914,-1929.341422720,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.229000000,0.229000000,229000,6887,2183,1923,1.759194139,1.549670330,gpio35,gpio34,1.923242880,1.940356784,-436703.901744998,-2146.835779561,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.230000000,0.230000000,230000,6888,2171,1929,1.749523810,1.554505495,gpio35,gpio34,1.922874143,1.940165951,-430620.573622055,-2259.170873310,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.231000000,0.231000000,231000,6889,2212,2013,1.782564103,1.622197802,gpio35,gpio34,1.922573467,1.940008349,-351137.213951658,-1865.765109880,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.232000000,0.232000000,232000,6890,2271,2149,1.830109890,1.731794872,gpio35,gpio34,1.922382688,1.939898451,-222795.927723882,-1301.029857922,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.233000000,0.233000000,233000,6891,2353,2326,1.896190476,1.874432234,gpio35,gpio34,1.922334738,1.939854743,-55997.717270813,-517.435642952,321709.281214201,1630.746629744,262128.979567509,1323.621392708,320753.743732450,1625.991152037,261350.406863344,1319.761533726,-75.941484,-81.637157,-5.695673,1,62.500000,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,292,0,0,40614,0,1003
0.234000000,0.234000000,234000,6892,2440,2504,1.966300366,2.017875458,gpio35,gpio34,1.922430278,1.939881188,111574.799008671,313.075781772,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,1,0,40614,0,1003
0.235000000,0.235000000,235000,6893,2520,2655,2.030769231,2.139560440,gpio35,gpio34,1.922647409,1.939972076,253569.933776482,1075.975569514,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.236000000,0.236000000,236000,6894,2591,2782,2.087985348,2.241904762,gpio35,gpio34,1.922966666,1.940120090,372836.576524733,1752.251010322,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.237000000,0.237000000,237000,6895,2625,2837,2.115384615,2.286227106,gpio35,gpio34,1.923329926,1.940295354,424224.461975858,2074.864226309,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.238000000,0.238000000,238000,6896,2648,2860,2.133919414,2.304761905,gpio35,gpio34,1.923711358,1.940488978,445445.630361808,2292.213060346,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.239000000,0.239000000,239000,6897,2639,2814,2.126666667,2.267692308,gpio35,gpio34,1.924055339,1.940675156,401709.399035594,2204.059400139,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.240000000,0.240000000,240000,6898,2562,2668,2.064615385,2.150036630,gpio35,gpio34,1.924281321,1.940799096,263906.500254070,1467.262959598,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.241000000,0.241000000,241000,6899,2486,2494,2.003369963,2.009816850,gpio35,gpio34,1.924366856,1.940861667,99890.491339069,740.743476291,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.242000000,0.242000000,242000,6900,2399,2322,1.933260073,1.871208791,gpio35,gpio34,1.924313698,1.940854065,-62079.293493283,-89.991256268,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.243000000,0.243000000,243000,6901,2305,2156,1.857509158,1.737435897,gpio35,gpio34,1.924126820,1.940770720,-218240.484319606,-986.676379652,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.244000000,0.244000000,244000,6902,2243,2032,1.807545788,1.637509158,gpio35,gpio34,1.923840203,1.940637496,-334719.144406715,-1577.179672503,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.245000000,0.245000000,245000,6903,2210,1964,1.780952381,1.582710623,gpio35,gpio34,1.923499073,1.940477810,-398379.499769221,-1890.427799034,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.246000000,0.246000000,246000,6904,2175,1919,1.752747253,1.546446886,gpio35,gpio34,1.923122021,1.940290080,-440330.801928438,-2222.442999026,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.247000000,0.247000000,247000,6905,2174,1942,1.751941392,1.564981685,gpio35,gpio34,1.922763880,1.940101731,-418245.078278583,-2229.760716821,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.248000000,0.248000000,248000,6906,2229,2057,1.796263736,1.657655678,gpio35,gpio34,1.922498772,1.939957893,-309599.868960673,-1702.822112432,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
0.249000000,0.249000000,249000,6907,2295,2206,1.849450549,1.777728938,gpio35,gpio34,1.922354002,1.939867386,-169065.767598625,-1071.468677913,311534.544877971,1573.973430236,253838.596265173,1277.540523963,311210.739495171,1571.544334979,253574.759380358,1275.568910232,-79.747646,-85.885022,-6.137375,1,58.823529,1,1,0.814800800,0.811665877,0,1,0,1298.813843000,0.000000000,0.000000000,0.000000000,0,0,0,0,NONE,0,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000000,0.000000,0.000000000,0.000000000,0.000000000,0.000000000,0,0,0,0,0.000000000,0,0,0,NONE,0,forward,0.000000,90.000000,0.000000,0.000000,0.000000000,0.000000000,10000.000000000,0,0,0,0,1,0,256247.015625000,204997.612500000,243434.664843750,0.000000000,0.000000000,243434.664843750,0.000000000,0.000000000,0.000000000,0,0,0,0,0,0,0,0,0,NONE,0,NONE,0,0,293,0,0,40614,0,1003
